Title: Data-Driven Power Flow for Radial Distribution Networks with Sparse Real-Time Data

URL Source: https://arxiv.org/pdf/2604.08403v1

Published Time: Fri, 10 Apr 2026 01:31:04 GMT

Number of Pages: 8

Markdown Content:
# Data-Driven Power Flow for Radial Distribution Networks with Sparse Real-Time Data 

Oleksii Molodchyk, Omid Mokhtari, Samuel Chevalier, Mads R. Almassalkhi, and Timm Faulwasser 

Abstract — Real-time control of distribution networks requires accurate information about the system state. In practice, however, such information is difficult to obtain because real-time measurements are available only at a limited number of locations. This paper proposes a novel data-driven power flow (DDPF) framework for balanced radial distribution networks. The proposed algorithm combines the behavioral approach with the DistFlow model and leverages offline historical data to solve power flow problems using only a limited set of real-time measurements. To design DDPF under sparse measurement conditions, we develop a sensor placement problem based on optimal network reductions. This allows us to determine sensor locations subject to a predefined sensor budget and to explicitly account for the radial nature of distribution networks. Unlike approaches that rely on full observability, the proposed framework is designed for practical distribution grids with sparse measurement availability. This enables data-driven power flow for real-time operation while reducing the number of required sensors. On several test cases, the proposed DDPF algorithm could demonstrate accurate voltage magnitude predictions, with a maximum error less than 0.001 p.u., with as little as 25% of total locations equipped with sensors. 

I. INTRODUCTION Model-based methods are widely used for monitoring, operation, and control in power systems. These methods rely on explicit representations of network physics and operational constraints. Their use in real-time operation of distribution networks, however, becomes increasingly challenging with limited real-time data. This is in part due to the sheer size of medium- and low-voltage systems. For example, according to the 2025 report [1, Table 22], German distribution networks span close to two million kilometers in total length with thousands of electrical nodes. At the same time, operating conditions in such networks can change rapidly due to fluctu-ations in load, distributed generation, and switching actions. These rapid operating point variations require frequent updates of the network states for online monitoring. Even when an accurate network model is available, repeatedly solving model-based optimization or power flow problems may be difficult to carry out in real-time, especially in large-scale distribution systems with nonlinear AC behavior. This motivates the use                   

> This research was (partially) funded in the course of TRR 391 Spatio-temporal Statistics for the Transition of Energy and Transport (520388526) by the Deutsche Forschungsgemeinschaft (DFG). O. Molodchyk and T. Faulwasser are with Institute of Control Systems, Hamburg University of Technology, 21073 Hamburg, Germany.

oleksii.molodchyk@tuhh.de, timm.faulwasser@ieee.org                   

> O. Mokhtari, S. Chevalier, and M. Almassalkhi are with the De-partment of Electrical and Biomedical Engineering, University of Vermont, Burlington, VT 05405, USA.

{omokhtar, schevali, malmassa }@uvm.edu 

of decomposition techniques and data-driven methods that recover system states directly from measured data. The latter is the focus of this work. Among data-driven approaches for dynamical systems, the behavioral approach has recently received significant attention in the power-systems community [2]–[4]. In this framework, a system is characterized by the set of trajectories it can generate. One of the most well known cases, in which this perspective is applicable is the case of linear time-invariant (LTI) systems. Specifically, [5] has shown that any valid input-output trajectory can be selected from a span of finitely many pre-recorded trajectories of the same length. The key advantage of this approach is that it bypasses the intermediate step of system identification (or parameter estimation) potentially making the adaptation of the controller to new data significantly faster. Although the behavioral view allows one to quickly respond to new conditions by swapping the trajectory data, it comes with notable limitations. In particular, describing spaces of trajectories generated by general non-linear (static or dynamic) systems is non-trivial. Therefore, a lot of works on data-driven power flow focus on linear approximations allowing for a simplified analysis, e.g., [6] uses “DC” power flow, while [3] utilizes LinDistFlow, a linear approximation centered around the DistFlow equations [7]. A work that stands out in this context is [4], which draws inspiration from [8] and uses a conic power flow model. However, to enable a trajectory-based description of [8], the authors of [4] impose restrictive assumptions: constant voltage magnitudes for all nodes, voltage angles measured at every node, and reactive power flows are not accounted for. In this work, we consider data-driven models for balanced, radial distribution networks. As a first contribution, we extend the data-driven approach from [4] to the (non-linear) DistFlow model, which allows the monitoring of voltage magnitudes, active, and reactive power flows. We prove rigorous equivalence of our data-driven model with the radial Distflow model. However, this equivalence is only valid under complete measurement conditions (i.e., every state is measured). Thus, as a second contribution, we extend the DDPF methodology to networks with sparse real-time data, i.e., we consider cases when the outputs (i.e., voltages, power flows, etc.) cannot be measured at every location. Leveraging 

historical data at every node, we select a suitable subset of sensor locations considering a user-defined sensor budget. We then pass the online, real-time data measured only at the selected, budget-restricted locations to our proposed data-driven DistFlow. Our numerical experiments suggest that for 

> arXiv:2604.08403v1 [eess.SY] 9 Apr 2026

a practical range of sensor budgets, the solutions produced by the data-driven algorithm remain meaningfully close to those obtained using full model information. The rest of the paper is organized as follows. In Section II, we formulate the data-driven and DistFlow models and define the problem. Section III develops the main methodology, including the data-driven DistFlow representation and the sensor placement framework. Section IV presents numerical examples to illustrate the performance of the proposed approach. We conclude the paper in Section V where we discuss future research directions. II. PRELIMINARIES AND PROBLEM STATEMENT The trajectory-based view is well known to be particularly attractive for discrete-time LTI systems of the form 

x(t + 1) = Ax(t) + Bu(t), x(0) .

= x0,

y(t) = Cx(t) + Du(t). (1) Here, x0 ∈ Rnx is some initial state, whereas the state x(t) ∈

Rnx , input u(t) ∈ Rnu , and output y(t) ∈ Rny are coupled using real matrices A, B, C, and D for all t ∈ N0. We use the boldface symbols to distinguish trajectories from individual signal values. Traditionally, many works on behavioral theory target dynamical systems. However, in this paper, we focus on purely algebraic equations without coupling across time steps. Hence, as a special, state-less case, we first consider a static system (1) with nx = 0 , i.e., reduced to a memory-less linear system of equations 

y(t) = Du(t). (2) Representing an abstract, infinitely long trajectory w :

N0 → Rnw might not always be tractable. Hence, for some T ∈ N, we introduce the (vectorized) restriction 

w[0 ,T −1] 

.

= col( w(t)) T −1 

> t=0

∈ RT n w ×1 of w to a T -long window {0, . . . , T − 1} ⊂ N0. Such finite-length trajectories can be packaged into Hankel matrices. 

Definition 1 (Hankel matrix): Let w[0 ,T −1] be a T -long trajectory. We define the Hankel matrix of depth L ≤ T as 

HL(w[0 ,T −1] ) .

= w[0 ,L −1] w[1 ,L ] · · · w[T −L,T −1] 

 ,

whose dimension is given by Ln w × (T − L + 1) . □

The space of all possible fixed-length input-output trajecto-ries of (1) can be defined using Hankel matrices of a longer, pre-recorded trajectory of (1) . This result is known in the systems and control literature as the fundamental lemma [5], [9]. We state its restriction to static systems of form (2). 

Lemma 1 ([5, Section 2]): Consider a pre-recorded input-output trajectory (ud[0 ,T −1] , yd[0 ,T −1] ) generated by (2) . Let 

L be a non-negative integer. If the pre-recorded data satisfies 

rank 

"HL(ud[0 ,T −1] )

HL(yd[0 ,T −1] )

#

= Ln u,

then an L-long trajectory (u[0 ,L −1] , y[0 ,L −1] ) can be gener-ated by (1) if and only if 

u[0 ,L −1] 

y[0 ,L −1] 



=

"HL(ud[0 ,T −1] )

HL(yd[0 ,T −1] )

#

g (3) holds for some column selection vector g ∈ RT −L+1 . □

Since the inputs and outputs of (2) are not coupled in time it is enough to examine only unit-length trajectories (L = 1) in the context of Lemma 1. Put differently, representing the behavior of (2) boils down to collecting nu

linearly independent input-output trajectories. For example, this approach has been applied to transmission networks by assuming data generated via a “DC” power flow model of the form (2) [6]. Subsequently, we discuss distribution systems, which require special care, especially if detailed modeling including voltages is desired. 

A. Branch Flow Equations 

We consider a balanced radial AC power network at steady state, represented by a tree-graph (N , E) with the set of nodes N = {0, 1, . . . , n } and edges E ⊂ N × N . We fix the substation/slack node 0 ∈ N as the root and we use the shorthand N+

.

= N \ { 0}. The tree structure guarantees that each node i ∈ N + has a unique upstream parent j ∈ N and a set of downstream children nodes. Each edge (i, j ) is directed such that i points at its parent j, i.e., edges always point in the (upstream) direction towards the substation. Edges are endowed with resistances rij ≥ 0 and reactances xij ≥ 0,resulting in impedances |zij |2 .

= r2 

> ij

+ x2 

> ij

and |zij |̸ = 0 for each (i, j ) ∈ E , which begets the admittance matrix, Y .Each i ∈ N is associated with the net apparent power injection pi + jqi ∈ C and voltage phasor Vi ∈ C. For each (i, j ) ∈ E, we introduce the (sending-side) power flow Pij + jQij ∈ C. Throughout the paper, we make use of the dependent variables ℓij ∈ R and vi

.

= |Vi|2 ∈ R

representing the squared line current and nodal voltage magnitudes, respectively. To describe the AC power flow, we introduce the DistFlow model [7] as the set of equations 

Pij = pi + X

> k:( k,i )∈E

(Pki − rki ℓki ), ∀(i, j ) ∈ E , (4a) 

Qij = qi + X

> k:( k,i )∈E

(Qki − xki ℓki ), ∀(i, j ) ∈ E , (4b) 

vj = vi − 2( rij Pij + xij Qij ) + |zij |2ℓij , ∀(i, j ) ∈ E , (4c) 

ℓij vi = P 2 

> ij

+ Q2 

> ij

, ∀(i, j ) ∈ E . (4d) Equations (4a) and (4b) describe the active and reactive power balance, respectively; (4c) models the voltage drops and (4d) ensures that each apparent power flow is equal to the product of the respective voltage and current magnitudes. It is well-known that DistFlow (4) fully represents the power flows of a single-phase equivalent model of a radial network [10]. As mentioned above, due to the nonlinearity of (4d) in the unknowns ℓij , vi, Pij , and Qij many papers rely on linearized versions of DistFlow. In this paper, we establish a trajectory-based equivalent of the nonlinear DistFlow (4) akin to the model (3) for systems of form (2). 

B. Problem Statement 

Since for each i ∈ N +, there exists only one j ∈ N such that (i, j ) ∈ E , we can abbreviate the edge-related quantities as Pij ← Pi, Qij ← Qi and ℓij ← ℓi. Now, let the variables in (4) be collected into (column) vectors 

p .

= col( pi)i∈N + , q .

= col( qi)i∈N + , P .

= col( Pi)i∈N + ,Q .

= col( Qi)i∈N + , ℓ .

= col( ℓi)i∈N + , v .

= col( vi)i∈N + . (5) Applying the boldface notation for trajectories, we suppose that at time t ∈ N0, the system (4) is excited with inputs 

u(t) .

= col( p(t), q(t)) ∈ R2n (6a) producing outputs 

y(t) .

= col( P (t), Q(t), ℓ(t), v(t), v0(t)) ∈ R4n+1 , (6b) resulting in trajectories u : N0 → R2n and y : N0 → R4n+1 ,respectively. Note that the results available for LTI systems do not readily extend to the nonlinear DistFlow (4) due to the nonlinearity of (4d). This motivates the following problem statement. 

Problem 1 (Data-driven DistFlow): Let BDF ⊂ R2n ×

R4n+1 be the manifold defined via 

BDF 

.

=

 u = col( p, q ),y = col( P, Q, ℓ, v, v0)

DistFlow (4) satisfied 



.

Consider a pre-recorded, T -long input-output trajectory 

(ud[0 ,T −1] , yd[0 ,T −1] ) ∈ BDF × · · · × BDF 

.

= BT 

> DF

structured according to (6) and generated from (4) . Determine whether a candidate point (˜ u, ˜y) ∈ R2n × R4n+1 belongs to BDF 

based solely on the data (ud[0 ,T −1] , yd[0 ,T −1] ). □

Note that to record the output data yd[0 ,T −1] in Problem 1, in addition to measuring the slack voltage vd0 (t), one has to place n sensors across all nodes in N+ collectively measuring the 4-tuples 

(P d 

> i

(t), Qd 

> i

(t), ℓd 

> i

(t), vd 

> i

(t)) ∈ R4, ∀i ∈ N +, (7a) at every time t ∈ { 0, . . . , T − 1}. Similarly, for each time point, the system inputs ud[0 ,T −1] need to be collected via the tuples 

(pd 

> i

(t), qd 

> i

(t)) ∈ R2, ∀i ∈ N +. (7b) As explained in Section I, the availability of real-time 

measurements at every node of the network is challenging to achieve at distribution level. This leads to a problem formulation, which relaxes this assumption. Consider a subset R ⊂ N of the network nodes such that 

R ∋ 0 and let R+

.

= R \ { 0}. Assume that sensors can only be hosted at nodes in R. This means that as opposed to (7a) ,the output vector now collects vd0 (t) and 

(P d 

> i

(t), Qd 

> i

(t), ℓd 

> i

(t), vd 

> i

(t)) ∈ R4, ∀i ∈ R +, (8) at each t ∈ { 0, . . . , T − 1}. Thus, we denote the associated new, reduced output vector as 

ydr (t) .

= col( P dr (t), Qdr (t), ℓdr (t), vdr (t), vd0 (t)) ,

where the subscript “r” denotes the restriction of (5) to R+.

Problem 2 (Relaxation to Sparse Real-Time Data): 

Given data (ud[0 ,T −1] , ydr,[0 ,T −1] ) with full inputs but reduced outputs. For an input vector (operating point) ˜u ∈ R2n of nodal power injections and some constant slack voltage, i) Reconstruct the full vector of voltage magnitudes 

| ˜V (˜ u)| = col( √vi)i∈N + ∈ Rn corresponding to ˜u.ii) For a given sensor budget βmax and operating range 

U ⊂ Rn × Rn of interest, find the set R ⊂ N that solves the ∞-norm error problem minimize  

> R⊂N

max  

> ˜u∈U

∥| ˜V (˜ u)| − | Vtrue (˜ u)|∥ ∞

subject to: |R| ≤ βmax ,

(9) where |Vtrue (˜ u)| ∈ Rn are the voltage magnitudes resulting from the full DistFlow (4) solved for ˜u. □

Note that reconstructing all voltage magnitudes from a dataset with reduced outputs ydr,[0 ,T −1] is not possible, in general, without having the model (4) . Hence, we propose a framework that begets a meaningful approximation. III. MAIN RESULTS – DATA-DRIVEN DISTFLOW First, to tackle Problem 1 we start with a crucial observa-tion: In the DistFlow equations (4) , the model topology (i.e., the underlying tree graph and the associated line impedances) only affects the equations in the linear part (4a) – (4c) . The nonlinear equations (4d) only depend on the unknowns and do not include any of the network parameters. The following result proposes to learn the corresponding subspace using a rationale similar to Lemma 1. 

Lemma 2 (Data-driven DistFlow): Consider an input-output trajectory (ud[0 ,T −1] , yd[0 ,T −1] ) ∈ BT 

> DF

of length 

T > 1, structured according to (6) and generated from (4) .Assume that the trajectory satisfies 

rank 

"H1(ud[0 ,T −1] )

H1(yd[0 ,T −1] )

#

= 3 n + 1 . (10) Then, a candidate point (u, y ) ∈ R2n × R4n+1 with u =col( p, q ) and y = col( P, Q, ℓ, v, v0) belongs to BDF if and only if there exists a vector g ∈ RT such that 

uy



=

"H1(ud[0 ,T −1] )

H1(yd[0 ,T −1] )

#

g, (11a) 

v ⊙ ℓ = P ⊙ P + Q ⊙ Q, (11b) where ⊙ denotes the element-wise product. □

Proof: Note that (11b) is a concatenation of the n

equations in (4d) . Therefore, it is left to prove that the set 

{(u, y ) | ∃ g s.t. (11a) is satisfied } is equal to the set of the solutions to (4a) – (4c) . We express (4a) –(4c) as a linear system 

M

uy



= 0 with M ∈ R3n×(6 n+1) .

Since (N , E) is a fully connected tree, we have rank M = 3 n.Therefore, by the fundamental theorem of linear algebra, the dimension of the nullspace of M is 6n+1 −rank M = 3 n+1 .Hence, the columns of the Hankel matrices in (10) can serve as the basis for the subspace defined by (4a)–(4c). Note that the condition (10) induces a necessary data length requirement T ≥ 3n + 1 that scales linearly with the number of nodes in the network. However, the sizes of the Hankel matrices in (11a) scale quadratically with n since Lemma 2 assumes that each of the T measurements is placed at every node. 

A. Convex Relaxation of Data-Driven DistFlow 

The prospect of the data-driven model (11) is that one can employ it efficiently in optimization algorithms. For instance, the data-driven solution to DistFlow-based power flow for a tuple of nodal net injections (p•, q •) ∈ Rn × Rn can be computed by obtaining a minimizer to minimize 

> u=col( p,q ), g y=col( P,Q,ℓ, v,v0)

1⊤ℓ (12a) subject to: v ≥ 0, v0 = 1 p.u. , (11a) (12b) 

col( p, q ) ≤ col( p•, q •), (12c) 

P ⊙ P + Q ⊙ Q ≤ v ⊙ ℓ. (12d) Here, we embed the linear part of the data driven model as equality constraints, while relaxing the quadratic condition (11b) to (12d) . Together with the voltage non-negativity requirement (12b) this casts (12) into a second-order cone program. Although this vastly improves the efficiency of the optimization, one has to remark that the solution to (12) is only physically relevant when all of the conic constraints in (12d) are active, i.e., when the relaxation (12d) is exact. In the model-based setting, i.e., when (11a) is replaced by (4a) – (4c) , sufficient conditions to guarantee the relaxation exactness have been studied extensively, see, e.g., [11]–[14]. Below we leverage techniques from [11], [12] to obtain the data-driven counterpart to model-based convex-relaxed DistFlow. In particular, observe that similar to [11] we employ load oversatisfaction as the inequality constraint in (12c) . This allows us to derive the following result. 

Lemma 3 (Relaxation exactness): Suppose that the data in (12) is noise-free and persistently exciting in the sense of (10) .Then the optimal solution (P ⋆, Q ⋆, v⋆, ℓ ⋆) to (12) satisfies 

P ⋆ ⊙ P ⋆ + Q⋆ ⊙ Q⋆ = v⋆ ⊙ ℓ⋆,

i.e., the relaxation (12d) is exact. □

Proof: Closely following [11], [12] we can prove this statement by contradiction. Specifically, assume that 

ζ⋆ = ( p⋆, q ⋆, P ⋆, Q ⋆, v⋆, v⋆ 

> 0

, ℓ ⋆, g ⋆) is optimal in (12) but there exists a node i whose cone constraint is inactive, i.e., 

P ⋆2 

> i

+ Q⋆2 

> i

< v⋆i ℓ⋆i .

Let j ∈ N be the parent of i. As in [11], pick some ε > 0 and consider a perturbed point ˜ζ = (˜ p, ˜q, ˜P , ˜Q, ˜v, ˜v0, ˜ℓ, ˜g) defined by ˜v .

= v⋆ and ˜v0

.

= v⋆ 

> 0

, while for each k ∈ N +, set 

(˜ℓk, ˜Pk, ˜Qk) .

=

(

(ℓ⋆k − ε, P ⋆k − rij ε 

> 2

, Q ⋆k − xij ε 

> 2

), if k = i, 

(ℓ⋆k, P ⋆k , Q ⋆k), otherwise, 

(˜ pk, ˜qk) .

=

(

(p⋆k − rij ε 

> 2

, q ⋆k − xij ε 

> 2

), if k ∈ { i, j },

(p⋆k, q ⋆k), otherwise .

Since ζ⋆ is feasible by definition, it satisfies the Hankel matrix constraints (11a) with some g⋆, and therefore it also satisfies (4a) -(4c) by Lemma 2. Its perturbed version ˜ζ also satisfies (4a) -(4c) . Using Lemma 2 in the other direction, we establish the existence of ˜g̸ = g⋆ such that ˜ζ satisfies (11a) . Since 

rij ≥ 0 and xij ≥ 0, ˜ζ also fulfills the load oversatisfaction inequality (12c) . Finally, ˜ζ has a strictly smaller objective than ζ⋆ since 1⊤ℓ⋆ > 1⊤ ˜ℓ. Hence, the contradiction. 

Remark 1 (Role of g and slack voltage): Notice that if the slack voltage trajectory dataset is constant, i.e., if vd

> 0

(t) = 1 p.u. for all t, then due to the fixed slack voltage in (12b) ,the column selection decision variable g is forced to satisfy 

1⊤g = 1 . This is similar to the treatment of LTI systems under constant disturbance [15, Thm. 1]. □

Thus, the data-driven power flow in (12) can incorporate the non-linear DistFlow formulation for balanced, radial distribution networks. However, DDPF implementation will require that all nodes N are measured in real-time, which is not realistic. To enable DDPF, we adapt work on optimal network reductions to formulate a sensor placement problem that determines the subset of nodes R ⊂ N for which online measurements can be provided. 

B. Determining Online Measurement Locations 

We formulate a sensor placement problem based on Kron reduction, which can be derived from Kirchhoff’s Current Law (KCL), I = Y V . Consider a partition of the admittance matrix Y into a set of measured nodes R, and a set of unmeasured nodes U. We eliminate the current injections of the unmeasured nodes by assigning them to the measured nodes R, such that IU = 0 . Then, KCL can be rewritten as 

 IR

0



=

 YRR YRU 

YUR YUU 

  VR

VU



. (13) Eliminating VU from (13) through substitution yields the Kron-reduced system IR = YKron VR with 

YKron 

.

= YRR − YRU Y −1 

> UU

YUR . (14) Here, YKron captures the equivalent network among the measured nodes that correspond to the sensor locations. Accordingly, we model a network with a sparse measurement set as a reduced network, where each unmeasured (reduced) node is assigned to a measured (kept) representative. The approximation we employ here is adapted from optimal Kron-based network reduction (Opti-KRON) [16]–[18]. Let Π ∈ {0, 1}(n+1) ×(n+1) denote the representative assignment matrix, where Πi,i = 1 indicates that node i

is selected for measurement. If node j is not selected for measurement and its injection is diverted to a measured node i,then Πj,j = 0 and Πi,j = 1 . Additionally, Πi,j = 1 indicates that Vj is approximated by Vi. We frame the placement of online measurements as the optimization problem minimize  

> Π,V

max  

> t

∥(Π ⊤|V[t]| − | ˆV[t]|)∥∞ (15a) subject to: Y V [t] = Π ˆI[t] ∀t ∈ { 1, ..., T }, (15b) tr (Π) ≤ βmax , (15c) 

Π⊤1 = 1, (15d) 

Π ≤ diag (Π) 1⊤, (15e) 

Πi,j ≤ Πi,k , ∀i, j ∈ N , ∀k ∈ V i,j , (15f) 

Πi,k = 0 , ∀i, k ∈ N : k / ∈ D i. (15g) Here, ˆV[t] ∈ C(n+1) and ˆI[t] ∈ C(n+1) denote the complex nodal voltages and current injections obtained from historic measurements at time t (i.e., a historical data scenario). The objective is to identify the optimal sensor locations and assignments that minimize the maximum voltage mag-nitude difference between the reduced and full networks. Constraint (15b) enforces KCL after nodal aggregation to predict effect on reduced voltages. The sensor budget is enforced by (15c) with βmax < n +1 . Constraint (15d) ensures that each node is assigned to exactly one measured node, while measured nodes cannot be assigned to other nodes, as enforced by (15e) . We ensure each cluster forms a connected sub-network using (15f) , where Vi,j denotes the set of internal nodes on a path connecting nodes i and j. Specifically, if node j is assigned to node i, then all the nodes in Vi,j must also be assigned to node i. Finally, equation (15g) enforces that each selected measured node is the upstream node of its cluster, so that the upstream line-flow measurement is consistent with the aggregated cluster injection. Here, the set 

Di contains all downstream nodes of node i.There are two practical challenges associated with (15) :scalability and radiality. These issues are discussed next. 

Scalability and Optimality: Note that (15) is a mixed-integer program (MIP) which scales poorly in general. To speed up determining the reduced network, we simplify the search-space to a sequence of single one-node reduction decisions and iteratively reduce the network until we satisfy the sensor budget, i.e., tr (Π) = βmax . This iterative implemen-tation can explicitly compute every admissible single-node reduction in parallel (across both nodes and scenarios) and rank the decisions, select the optimal single-node reduction based on (15a) , and perform Kron reduction. The process then repeats one node at a time until sensor budget is reached. This algorithm is detailed in [18, Algorithm 1] and provides a feasible Kron-based reduction for (15). Upon completion, the iterative algorithm returns the as-signment matrix Π⋆ and resulting Kron-reduced network: 

R⋆ .

= {i ∈ N | Π⋆i,i = 1 }. (16) However, due to the nature of Kron reductions, the network realized by R⋆ will be a (dense) meshed network 1 for which DistFlow assumptions do not hold. To overcome this, we   

> 1In particular, the Kron reduction of a radial graph results in an edge-disjoint union of maximal cliques, where any clique with more than three nodes introduces cycles. (a) Full network
> (b) Reduced network
> (c) Radialized network
> Measured nodes Assignment Unmeasured nodes
> Fig. 1. Different stages of the sensor placement process based on historical voltage and current data: (a) Original network topology. (b) Initial reduced network with three sensor locations. (c) Sensor locations after radialization.

apply the radialization from [17] to recover an equivalent radial network from R⋆.

Radialization: The “radialization” procedure proposed in [17] determines the smallest set of previously reduced nodes Rrad that have to be re-introduced to guarantee that the equivalent network YKron is radial. We consider this overhead in the final radial network realized by 

R .

= R⋆ ∪ R rad , (17) which represents the solution to the sensor placement problem. Figure 1 demonstrates the sensor placement procedure, from the original network topology to the clustered representation. Each cluster hosts exactly one sensor located at node 

i measuring (P d 

> i

(t), Qd 

> i

(t), ℓd 

> i

(t), vd 

> i

(t)) at time t. Thus, unmeasured nodes in a cluster (dashed) are represented by their measured proxy i (solid). We summarize the considered DDPF methodology in Fig. 2: in total, one can think of four representations—two for the reduced vs. full topology case, and two more but stated from a data-driven, behavioral approach perspective. 

C. Data-Driven DistFlow with Reduced Measurements 

We arrive at the formulation of (12) restricted to R

minimize 

> u=col( p,q ),g,ℓ ′
> r,σ ℓ,yr=col( Pr,...,ℓ r,v0)

1⊤ℓ′ 

> r

+ f (Pr, Q r) + λg ∥g∥22 + λℓ∥σℓ∥22

subject to: constraints (12b) and (12c) ,

 uyr



=

" H1(ud[0 ,T −1] )

H1(ydr,[0 ,T −1] )

#

g, (18) 

ℓ′ 

> r

= ℓr + σℓ,Pr ⊙ Pr + Qr ⊙ Qr ≤ vr ⊙ ℓ′

> r

.

In the above equation, besides reducing the outputs to 

R, we introduce a quadratic regularization on g to avoid overfitting when selecting trajectories from the image of the Hankel matrices. Additionally, since there is no counterpart of Lemma 2 for the case of a limited sensor budget (see Fig. 2), we introduce a slack variable σℓ in (18) to avoid running into infeasibility by adjusting the squared currents 

ℓr. To dis-incentivize the load over-satisfaction introduced in (12c) , we also modify the objective by augmenting it with the regularization f (Pr, Q r) .

= − P 

> i:( i, 0) ∈E

[Pr,i + Qr,i ]

penalizing the power drawn from the slack node 0.DistFlow (4) DistFlow on reduced network 

Data-driven DistFlow (11) 

Data-driven DistFlow on reduced data 

Lemma 2 

Optimization (15) 

Sensor placement  

> Fig. 2. A summary of the considered DistFlow representations.

IV. NUMERICAL EXAMPLES Although there is a lack of formal correspondence between the model-based and data-driven DistFlow in the case of sparse real-time data, we investigate whether the data-driven setting is able to deliver reasonably accurate results in numerical experiments. 

Setup and Test Cases: We consider three radial networks with 47 , 85 , and 141 nodes. The 47 -node case is taken from [11], whereas the latter two networks are sourced from Matpower [19]. The implementation is done in Julia and runs on a Intel Core i5-1335U processor with 16 GB RAM. The power flows in the model-based case with a given full admittance matrix Y (or a reduced admittance matrix YKron ), are computed with a standard AC power flow feasibility problem and IPOPT [20]. For the conic problems in (12) and (18) we use MOSEK [21]. For the considered networks, we use the German database in [22] to obtain standard profiles for three different types of nodes (household, commercial, and agricultural loads). Each node for each network is randomly assigned to one of these three load categories. This experiment design allows us to avoid having low-rank Hankel matrices. The dataset is split into two parts: i) T -long training data for constructing the Hankel matrices; and ii) test data of length Ttest to provide a series of operating points (p•, q•)

for DDPF based on (18) . The offline historical data to obtain network reductions via (15) is also taken from the training part of the dataset. The training and test timeseries are both 24 hours long with 

15 -minute time resolution. The training set uses a workday in January (high-loading condition), and the test set a weekend day in July (low-loading condition). It is important to note that for the proof-of-concept experiments presented here, all of the data points are taken as noise-free, i.e., we generate them by running AC power flow on the full network and we do not apply any further postprocessing. 

Sensor Placement: Table I reports representative optimal sensor placement results for test cases in which the required measurement set achieves a maximum reconstruction error below 10 −3 p.u. The reported number of sensors denotes the total number of measurements after radialization, while the added sensors correspond to the additional measurements introduced in (17) after the initial optimization, cf. Fig. 1. Our results suggest that the number of such additional measurements is less than 10% of the total number of nodes Radialized Kron-based reduced model Initial Kron-based reduced model Initial clusters                          

> Fig. 3. Sensor siting framework: selected sensor locations and their associated node clusters in the original network (top), Kron-based reduced network seen from the measured nodes in the original topology (middle), and radialized Kron-based reduced network seen from the measured nodes in the radialized topology (bottom). TABLE I OPTIMAL SENSOR PLACEMENT RESULT EXAMPLES
> Metric Case 47 Case 85 Case 141 Reduction 66.0% 54.1% 76.6% # of sensors |R| 16 (34.0%) 44 (45.9%) 33 (23.4%) Radializing sensors |R rad |311Largest cluster size 13 513 Max. Error (p.u. ×10 −3)0.85 0.97 0.79 Computation time (s) 0.23 1.24 7.23

and benefits from downstream constraint (15g) , which appears to promote radiality. In practice, we recommend solving the sensor placement problem for multiple values of βmax and selecting a solution that satisfies the available sensing budget. An example of the resulting sensor placement is shown in Fig. 3 for Case 141 from Table I. The figure illustrates the selected sensor locations and their associated clusters in the original network, together with the corresponding Kron-reduced structures before and after radialization. 

DDPF with Reduced Measurements: Figure 4 presents the maximum voltage magnitude prediction error over all of the operation points in the test dataset. We sweep across different sensor budgets, resulting in varying degrees of reduction represented in percent via Reduction [%] = n + 1 − |R| 

n + 1 × 100 .

For each sensor budget setting, we solve the DDPF from (18) with regularization and slack parameters set to λg

.

=10 −5 and λℓ

.

= 10 3, respectively. Comparing this solution in terms of the computed voltage magnitudes to running model-based power flow (full network with full admittance matrix information Y ) shows that the errors remain in the (acceptable) range of [0 , 10 −3] p.u.; even for reductions of up to 40% for all of three network cases. Additionally, it is worth mentioning that the times spent by MOSEK on solving the conic problem (18) are negligible compared to the 15 -minute data sampling intervals. For example, in the experiment from Figure 4 for the 141 -node network, all 96 instances of (18) were solved within 100 milliseconds for Fig. 4. Maximum voltage magnitude errors over the test dataset and over varying degrees of reduction (solid lines represent the error resulting from DDPF, whereas darker-shaded bullets depict errors from model-based power flow calculations on networks with reduced models resulting from (15) and subsequent radialization). 

Fig. 5. Voltage magnitude errors of DDPF in terms of differences to the model-based power flow using full topology information. The plot displays error statistics over all test set data points for a 60% reduction instance of the 85-node network and across all of its 85 nodes. 

each degree of reduction. To better understand how the errors are distributed across different nodes, we examine one specific reduction instance. Figure 5 displays the voltage magnitude errors recovered from a 60% -reduced 85-node grid. Notably, DDPF appears to deliver biased estimations: for nearly all nodes the voltages are consistently overestimated. V. CONCLUSIONS AND FUTURE WORK This paper presented a novel framework for data-driven power flow based on trajectories of the nonlinear DistFlow model. We have introduced and analyzed an exact data-driven surrogate of the DistFlow model. We have also shown how this model can be combined with known conic relaxation techniques. To avoid depending on measurements at every node, we also investigate how to obtain a Kron-reduced radial model. In particular, we addressed the problem of limited sensor budgets through the offline solution of an optimal network reduction problem that determines the subset of nodes to be equipped with sensors. The preliminary results herein are promising and offer numerous future research directions. In particular, extending the DDPF method to account for measurement noise and network reduction errors, adapting it to unbalanced distri-bution feeders, and leveraging the proposed framework for real-time control of distributed energy resources under sparse observability are of immediate interest. Another direction is to assess the robustness of DDPF and Opti-KRON under different unseen loading conditions. VI. ACKNOWLEDGMENTS The authors would like to acknowledge the Fourth Champ ´ery Power Conference as the venue where the initial idea for this work was conceived. REFERENCES [1] Bundesnetzagentur and Bundeskartellamt, “Monitoringbericht 2025,” tech. rep., Bundesnetzagentur and Bundeskartellamt, Bonn, 2025. [2] I. Markovsky, L. Huang, and F. D ¨orfler, “Data-Driven Control Based on the Behavioral Approach: From Theory to Applications in Power Systems,” IEEE Control Systems , vol. 43, no. 5, pp. 28–68, 2023. [3] Q. Li, Y. Zhu, Z. Tang, Y. Liu, and Y. Shi, “Data-Based Predictive Control Based Voltage Control in Active Distribution Networks,” 

Electronics , vol. 14, no. 21, p. 4211, 2025. [4] S. Otzen, H. M. H. Wolf, and C. A. Hans, “Data-Driven Opti-mal Power Flow: A Behavioral Systems Approach,” arXiv preprint arXiv:2509.25120 , no. arXiv:2509.25120, 2025. [5] J. C. Willems, P. Rapisarda, I. Markovsky, and B. L. De Moor, “A note on persistency of excitation,” Systems & Control Letters , vol. 54, no. 4, pp. 325–329, 2005. [6] O. Molodchyk, P. Schmitz, A. Engelmann, K. Worthmann, and T. Faulwasser, “Towards Data-Driven Multi-Stage OPF,” in 2025 IEEE Kiel PowerTech , (Kiel, Germany), pp. 1–6, IEEE, 2025. [7] M. Baran and F. Wu, “Optimal capacitor placement on radial distri-bution systems,” IEEE Transactions on Power Delivery , vol. 4, no. 1, pp. 725–734, 1989. [8] R. Jabr, “Radial Distribution Load Flow Using Conic Programming,” 

IEEE Transactions on Power Systems , vol. 21, no. 3, pp. 1458–1459, 2006. [9] I. Markovsky and F. D ¨orfler, “Identifiability in the Behavioral Setting,” 

IEEE Transactions on Automatic Control , vol. 68, no. 3, pp. 1667–1677, 2023. [10] D. K. Molzahn and I. A. Hiskens, “A Survey of Relaxations and Approximations of the Power Flow Equations,” Foundations and Trends® in Electric Energy Systems , vol. 4, no. 1-2, pp. 1–221, 2019. [11] M. Farivar, C. R. Clarke, S. H. Low, and K. M. Chandy, “Inverter VAR control for distribution systems with renewables,” in 2011 IEEE Interna-tional Conference on Smart Grid Communications (SmartGridComm) ,(Brussels, Belgium), pp. 457–462, IEEE, 2011. [12] M. Farivar and S. H. Low, “Branch Flow Model: Relaxations and Convexification—Part I,” IEEE Transactions on Power Systems , vol. 28, no. 3, pp. 2554–2564, 2013. [13] M. Farivar and S. H. Low, “Branch Flow Model: Relaxations and Convexification—Part II,” IEEE Transactions on Power Systems , vol. 28, no. 3, pp. 2565–2572, 2013. [14] L. Gan, N. Li, U. Topcu, and S. H. Low, “Exact Convex Relaxation of Optimal Power Flow in Radial Networks,” IEEE Transactions on Automatic Control , vol. 60, no. 1, pp. 72–87, 2015. [15] J. Berberich, J. Kohler, M. A. Muller, and F. Allgower, “Linear Tracking MPC for Nonlinear Systems—Part II: The Data-Driven Case,” IEEE Transactions on Automatic Control , vol. 67, no. 9, pp. 4406–4421, 2022. [16] S. Chevalier and M. R. Almassalkhi, “Towards Optimal Kron-based Reduction Of Networks (Opti-KRON) for the Electric Power Grid,” in 

2022 IEEE 61st Conference on Decision and Control (CDC) , (Cancun, Mexico), pp. 5713–5718, IEEE, 2022. [17] O. Mokhtari, S. Chevalier, and M. Almassalkhi, “Structure-preserving optimal kron-based reduction of radial distribution networks,” arXiv preprint arXiv:2508.15006 , 2025. [18] O. Mokhtari, S. Chevalier, and M. Almassalkhi, “Optimal Kron-based reduction of networks (Opti-KRON) for three-phase distribution feeders,” arXiv preprint arXiv:2510.19608 , 2025. [19] R. D. Zimmerman, C. E. Murillo-S´ anchez, and R. J. Thomas, “MAT-POWER: Steady-State Operations, Planning, and Analysis Tools for Power Systems Research and Education,” IEEE Transactions Power Systems , vol. 26, no. 1, pp. 12–19, 2011. [20] A. W ¨achter and L. T. Biegler, “On the implementation of an interior-point filter line-search algorithm for large-scale nonlinear programming,” 

Mathematical Programming , vol. 106, no. 1, pp. 25–57, 2006. [21] MOSEK ApS, MOSEK Optimizer API for Julia Release 11.0.25 , 2019. [22] BDEW Bundesverband der Energie- und Wasserwirtschaft e.V., “Stan-dardlastprofile Strom,” 2025. Accessed: March 28, 2026.