---
title: "Capacity Expansion Planning for Puerto Rico's Electric Power System"
title_zh: 波多黎各电力系统的容量扩张规划
authors: "Elizabeth Glista, Tomas Valencia Zuluaga, Amelia Musselman, Minda Monteagudo, Juliette Franzman, Jean-Paul Watson"
date: 2026-04-21
pdf: "https://arxiv.org/pdf/2604.18926v1"
tags: ["query:llm"]
score: 7.0
evidence: 电力系统容量扩张规划
tldr: 本研究针对波多黎各电力系统，开发了一个高分辨率容量扩张优化模型，旨在通过协同优化发电与储能投资及热电机组退役，提升系统可靠性。模型引入了节点传输建模、小时级调度及随机运行场景，分析表明在现有规划基础上，需额外增加至少1.5 GW的联合循环机组以替代老旧机组，从而消除负荷削减并恢复储备裕度。
selection_source: fresh_fetch
motivation: 旨在解决波多黎各电力系统长期投资规划中可靠性不足及老旧热电机组高故障率的问题。
method: 开发了一个包含节点传输、小时级调度、机组组合及随机运行场景的高分辨率容量扩张数学优化框架。
result: 研究发现除已规划项目外，至少需要新增1.5 GW的H级联合循环产能来替代不可靠的旧机组。
conclusion: 新增高效联合循环机组是提升波多黎各电力系统可靠性、消除大系统负荷削减并恢复储备裕度的关键。
---

## 摘要
本研究提出了波多黎各电力系统长期投资规划的数学优化框架和初步分析。我们开发了一个高分辨率的容量扩张模型，以确定能够提高系统可靠性的最低成本发电和储能投资方案。该模型在设备工程限制、燃料供应限制和负荷满足的约束下，协同优化新投资与热电机组退役，同时体现了发电机调度、机组组合、燃料选择和储能运行。相对于波多黎各以往的长期规划研究，本研究的关键方法论进展包括：(i) 38 kV 及以上的节点输电建模；(ii) 代表性日的小时级时序运行；(iii) 针对现有和新建热电机组的显式机组组合建模，包含真实的爬坡率、最小启停时间和启动成本；(iv) 全系统燃料供应约束；以及 (v) 反映负荷变化、可再生能源可用性和老旧机组高强迫停运率的随机运行场景。利用来自 LUMA、PREPA、DOE 和公共渠道的数据，我们构建了当前（2024年）和未来（2030年）的测试系统，后者包含了计划中的发电和储能项目。我们评估了不同未来负荷、燃料供应假设、计划扩张的实现情况以及允许的新技术的规划场景。结果表明，鉴于波多黎各近期放宽了近期的中期可再生能源目标，最优投资组合包括在计划项目之外至少增加 1.5 GW 的新型 H 级联合循环容量。这些新增容量的主要需求是替换不可靠的老旧热电机组，而非满足新增负荷。新的联合循环机组消除了模拟的大型系统减载，并恢复了强大的备用容量裕度，即使在极端的负荷和停运条件下也是如此。

## Abstract
This study presents a mathematical optimization framework and preliminary analysis for long-term investment planning in Puerto Rico's electric power system. We develop a high-resolution capacity expansion model to identify least-cost generation and storage investments that improve system reliability. The model co-optimizes new investments and thermal generator retirements while representing generator dispatch, unit commitment, fuel selection, and storage operations under constraints of equipment engineering limits, fuel supply limitations, and load satisfaction.   Key methodological advances relative to prior long-term planning studies for Puerto Rico include: (i) nodal transmission modeling at 38 kV and above, (ii) hourly chronological operations for representative days, (iii) explicit unit commitment for existing and new thermal units with realistic ramping, minimum up and down times, and startup costs, (iv) system-wide fuel supply constraints, and (v) stochastic operating scenarios reflecting load variation, renewable availability, and the high forced outage rates of legacy units.   Using data from LUMA, PREPA, DOE, and public sources, we build present-day (2024) and future (2030) test systems, with the latter including planned generation and storage projects. We evaluate planning scenarios that vary future load, fuel supply assumptions, realization of planned expansion, and allowable new technologies. Results show that, given the recent relaxation of interim renewable goals for the near future in Puerto Rico, an optimal portfolio includes at least 1.5 GW of new H-class combined cycle capacity beyond planned projects. These additions are needed mainly to replace unreliable legacy thermal units rather than to serve new load. The new combined cycle units eliminate modeled bulk-system load shedding and restore a strong reserve margin, even under stressed load and outage conditions.