Title: Risk-Based PV-Rich Distribution System Planning Using Generative AI

URL Source: https://arxiv.org/pdf/2605.02340v3

Published Time: Tue, 12 May 2026 00:17:29 GMT

Number of Pages: 11

Markdown Content:
> 1

# Risk-Based PV-Rich Distribution System Planning Using Generative AI 

Habtemariam Aberie Kefale, Student Member, IEEE, Weijie Xia, Student Member, IEEE, Nanda Kishor Panda, Student Member, IEEE, Peter P. Palensky, Senior Member, IEEE, Pedro P. Vergara, Senior Member, IEEE 

Abstract—Hosting capacity (HC) assessment plays a critical role in distribution system planning under increasing penetra-tion of distributed energy resources (DERs) and associated uncertainties in load and generation. However, conventional approaches often rely on deterministic worst-case evaluation, leading to overly conservative HC estimates. This paper intro-duces a risk-based framework for HC assessment that explicitly accounts for the frequency, intensity, and duration of voltage violations under uncertain operating conditions. A generative AI-based approach is employed to generate realistic, time-correlated load demand scenarios conditioned on projected energy consumption growth levels. These scenarios are then used to assess voltage violations and quantify their risk using probabilistic intensity, duration, and frequency (IDF) metrics. The results show that extreme-percentile (zero-risk) approaches significantly underestimate PV-HC by treating all violations equally, regardless of their likelihood or persistence. For in-stance, allowing a 5% risk level increases HC by approximately 18% for a 15 min violation duration. The proposed approach provides a practical tool for risk-informed distribution system planning under uncertainty. Index Terms—Distribution systems, generative models, hosting capacity, risk assessment. 

I. Introduction 

# GLOBALLY, the integration of distributed energy resources (DERs), particularly distributed photo-voltaic (PV) systems, is rapidly increasing as part of the transition toward more sustainable and low-carbon energy systems [1], [2]. For example, in the Netherlands, installed PV capacity exceeded 24 GW in 2023 and is projected to surpass 50 GW by 2030, representing an increase of more than 100% within this decade [3]. Consequently, the increased penetration and uncer-tainty of DERs introduce several technical challenges in distribution systems [4], resulting in greater complexity for distribution system operators (DSOs) in both system operation and planning. To support informed planning decisions while ensuring secure system operation, DSOs must estimate the maximum DER capacity that can be accommodated without violating technical constraints 

This work was supported by the Marie Skłodowska-Curie Actions and Delft University of Technology via the GROW project (grant 101126487). Habtemariam Aberie Kefale, Weijie Xia, Peter Palensky, and Pedro P. Vergara are with the Intelligent Electrical Power Grids Group, Delft University of Technology, 2628 CD Delft, The Netherlands; Nanda Kishor Panda is with Enexis Netbeheer B.V., 5201 AW ’s-Hertogenbosch, The Netherlands (e-mail: h.a.kefale@tudelft.nl, W.Xia@tudelft.nl, P.Palensky@tudelft.nl, P.P.VergaraBarrios@tudelft.nl, nanda.kishor.panda@enexis.nl). 

or requiring costly grid reinforcements. This maximum limit, commonly referred to as Hosting Capacity (HC), has become a key metric for modern distribution system planning [5], [6]. In PV-rich distribution systems, voltage magnitude con-straints often play a dominant role in PV hosting capacity (PV-HC) assessments [7]. In addition to increasing PV deployment, energy consumption is also expected to grow due to electrification of the transport and heating sectors. The combined growth of PV penetration and energy consumption introduces additional uncertainty into future system conditions, creating new challenges for distribution system planning and motivating approaches to assess and quantify the risk of technical violations under uncertain operating conditions. Several studies have investigated PV-HC assessment using different approaches, which can be broadly classified into deterministic and probabilistic methods. In determin-istic methods, PV penetration is incrementally increased until one or more technical constraints are violated under predefined operating conditions. The work in [8] proposed a voltage sensitivity–based analytical method to estimate PV-HC in distribution systems, while [9] determined it through distribution feeder simulations by progressively increasing PV penetration until voltage or current limits are violated. While these methods are computationally efficient and suitable for preliminary assessments, they neglect the inherent variability and uncertainties associ-ated with PV generation and load demand. Consequently, the resulting HC estimates tend to be overly conservative or unrealistic [10], thereby limiting their suitability for planning in today’s distribution systems that incorporate diverse DER technologies. To better account for uncertainty in DER integration and load demand, probabilistic HC assessment methods have been widely investigated. A probabilistic framework is proposed in [11] to determine the maximum acceptable penetration of PV and wind generation, accounting for uncertainties in load demand, generation output, and location. In this work, HC is formulated as a nonlinear optimization problem, where uncertainty in load demand and DER (PV and wind) is represented through scenarios generated by Monte Carlo (MC) simulation. To assess PV-HC in unbalanced distribution systems under coordinated voltage regulation, the authors in [12] proposed a two-stage optimization-based framework. The method first de-

> arXiv:2605.02340v3 [eess.SY] 8 May 2026 2

termines the optimal PV base capacity and then evaluates PV limits through time-series power flow analysis, while incorporating PV uncertainty using MC–based simula-tions. The work in [13] proposed another probabilistic framework to assess and enhance PV-HC by modeling PV generation and load demand using Beta and Normal distributions, respectively. The approach jointly optimizes inverter oversizing together with active power curtailment and reactive power support, enabling higher PV integra-tion while mitigating voltage deviations. A probabilistic evaluation framework is further presented in [14] to assess PV-HC in unbalanced distribution systems. The method incorporates voltage magnitude and voltage unbalance constraints and introduces a probabilistic violation risk index to quantify HC. To mitigate the required computa-tional time to run time-series simulations, a polynomial chaos-based Kriging surrogate model is used. While probabilistic HC assessment methods provide a more realistic representation of system behavior under uncertainty, their effectiveness depends on the quality and representativeness of the scenarios used in the analysis. In many existing approaches, scenarios are generated using simplified statistical assumptions, which may not adequately capture the temporal correlations and variabil-ity observed in real system operation. Recent advances in generative AI algorithms offer new opportunities to generate realistic scenarios, helping to better account for risk in distribution system planning. Several works have incorporated risk-aware formulations into HC assessment. For instance, the work in [15] developed a risk-aware operating region framework to characterize admissible PV operating conditions under irradiance variability, where profiles were generated using advanced Copula mod-els. Authors in [16] formulated HC using risk-sensitive constraints based on conditional value at risk (CVaR), enabling the regulation of constraint violations across uncertain operating scenarios. Similarly, the work in [17] incorporated risk aversion into planning decisions by explicitly accounting for uncertainty in DER deployment and system operation. Although these works represent important steps toward integrating risk considerations into HC assessment, they primarily focus on optimization formulations or operating limits rather than providing planning-oriented metrics that explicitly characterize tech-nical violations. The impact of such violations depends on how often they occur (defined as Frequency), how severe they are (defined as Intensity), and how long they persist (defined as Duration), making these aspects essential for distribution system planning. Consequently, there is a need to translate probabilistic simulation results into interpretable and planning-relevant risk indicators that enable informed long-term planning decisions. In this paper, we propose a risk-based HC analysis framework that enables DSOs to make well-informed planning decisions. The proposed framework evaluates under- and overvoltage conditions through probabilistic simulations driven by advanced generative AI algorithms and translates the resulting system behavior into planning-Load demand  

> profiles
> Representative
> daily load demand
> profiles
> Load demand
> profile
> clustering
> Load demand
> profiles in
> cluster 1
> Load demand
> profiles in
> cluster 3
> Load demand
> profiles in
> cluster 2
> FCPFlow model
> Section III (A) Distribution Transformer Load Modelling (Section II (A))
> Irradiance Uncertainty Modelling (Section II (B))
> Scenario Generation and Simulation (Section II (C))
> Generated scenarios
> (p & q)
> Sample
> daily
> irradiance
> profiles
> PV Growth
> schedule
> (GW/yr)
> PV power
> output
> PV Uncertainty and Load Demand Modelling Scenario Generation and Simulation
> Historical
> irradiance Pre -processing
> Extract daily
> irradiance
> profiles
> Stochastic sampling
> (bootstrapping)
> Irradiance daily
> scenarios
> Sample load
> demand profiles
> from the model
> Energy consumption
> growth schedule
> (GWh/yr)
> FCPFlow model
> FCPFlow model
> Probabilistic power
> flow simulation
> IDF framework for
> voltage violation
> assessment
> Risk Metrics
> HC Analysis (Section III )

Fig. 1. The proposed framework includes four main components: distribution transformer load modeling, irradiance uncertainty mod-eling, scenario generation and probabilistic power flow simulation, and risk metrics for HC assessment. 

relevant reliability indicators over the planning horizon. The main contributions of this paper are summarized as follows:  

> •

A comprehensive distribution system planning frame-work is proposed to support DSOs in assessing the technical impacts of PV integration and long-term energy consumption growth under uncertainty. The conditional flow-based deep generative model in [18] is employed to generate future load demand scenarios conditioned on projected energy consumption growth levels. This conditioning enables the controlled gener-ation of realistic future consumption patterns aligned with planning assumptions, while preserving temporal correlations and annual energy characteristics across different user types (e.g., residential, industrial).  

> •

An Intensity–Duration–Frequency (IDF)-based repre-sentation and visualization is introduced to assess HC under combined energy consumption growth, PV pen-etration, and irradiance variability. The proposed IDF framework characterizes stochastic voltage magnitude violations in terms of their severity, persistence, and frequency, providing relevant risk metrics for distri-bution system planning analysis. This representation enables DSOs to interpret probabilistic simulation outcomes more effectively and identify PV integra-tion levels while explicitly quantifying the associated operational risk. II. Proposed Framework Fig. 1 illustrates the overall workflow of the proposed framework, and each of its components: distribution trans-former load modeling, irradiance uncertainty modeling, scenario generation and simulation, and risk metrics for HC assessment. Next, a detailed description of each component is presented. 3

A. Distribution Transformer Load Modeling This section introduces the deep generative model used to generate load demand profiles of MV distribution trans-formers conditioned on their annual energy consumption. 1) Transformer Clustering We first cluster distribution transformers based on their historical load demand profiles to capture similarities in consumption behavior across the distribution system. Clustering transformers into specific groups enables us to develop cluster-specific generative models that represent residential, commercial, industrial, and mixed demand patterns in the serviced area. Let M denote the total number of MV distribution transformers, and N denotes the total number of records over the observation period. For each transformer m ∈ { 1, . . . , M }, a historical load demand profile is available, consisting of measurements recorded at uniform time steps. The load demand profile of transformer m is represented as a discrete-time sequence 

p(n) 

> m

=

[

P (n)

> m, 1

, P (n)

> m, 2

, . . . , P (n)

> m,T

]

∈ RT (1) where P (n) 

> m,t

denotes the active power demand at time step 

t of the n-th load demand profile, with n ∈ { 1, . . . , N }

and t ∈ { 1, . . . , T }. Here, T represents the number of time steps per profile (e.g., T = 96 for daily profiles at 15-minute resolution). To obtain a representative characterization of the typ-ical daily loading behavior of each transformer, a repre-sentative load demand profile is constructed by averaging the available profile realizations given in (1) at each time step. Specifically, for transformer m, it is defined as                 

> ¯pm=[¯Pm, 1,¯Pm, 2, . . . , ¯Pm,T
> ]∈R1×T,(2) where
> ¯Pm,t =1
> N
> N∑
> n=1
> P(n)
> m,t ,t∈ { 1, . . . , T }.(3)

Then, a matrix, ¯P ∈ RM ×T , is constructed by stacking the representative load demand profiles of all M trans-formers, where each row corresponds to a transformer and each column represents a time step.                

> ¯P=
> 
> ¯p1
> ¯p2
> ...
> ¯pM
> =
> 
> ¯P1,1· · · ¯P1,T
> ¯P2,1· · · ¯P2,T
> .... . ....
> ¯PM, 1· · · ¯PM,T
> ∈RM×T,(4)

The clustering task is formulated as an unsupervised learning problem, as no prior labels are available regarding the underlying consumption categories or the appropriate number of transformer groups. Therefore, multiple clus-tering algorithms are evaluated using the matrix defined in (4). The optimal number of clusters and the most suitable clustering method are selected based on several internal validity metrics that assess cluster compactness and separation. A detailed comparison of the evaluated clustering methods and the corresponding performance metrics is provided in Section III (A). Let c(m) ∈ { 1, . . . , K } denotes the cluster assignment of transformer m, where K is the selected number of clusters. The set of transformers belonging to the cluster k can be defined as shown in (5). These cluster-specific transformer sets are subsequently used to train separate generative models for each cluster group.          

> Mk={m∈ { 1, . . . , M } | c(m) = k},k∈ { 1, . . . , K }.(5)

2) Conditional Flow-Based Generative Model A conditional flow-based deep generative model is used to generate load demand scenarios. The used model was originally proposed in [18] and learns the probability distribution of daily transformer active power profiles and generates synthetic load demand profiles conditioned on annual energy consumption. Reactive power is not modeled explicitly; instead, it is computed from the generated active power using a predefined power factor. Further details on the model architecture, conditioning, hyperparameter selection, and training mechanisms can be found in [18]. a) Cluster-wise Conditional Modeling Let w(n) 

> m

∈ R denote the annual energy consumption in GWh/year associated with the n-th daily active power profile of transformer m. For each cluster k, the corre-sponding training dataset is defined as 

Dk =

{( 

p(n) 

> m

, w (n)

> m

) ∣ ∣∣ m ∈ M k, n ∈ { 1, . . . , N }

}

. (6) Based on the dataset defined in (6), a separate con-ditional flow-based generative model is trained for each cluster to capture the distinct consumption patterns associated with different user types. (e.g., residential, industrial, commercial). b) Conditional Generative Model For a given cluster k, the conditional probability den-sity of daily active-power profiles, given annual energy consumption w, can be modeled as 

pθ,k (p | w) , (7) where p ∈ RT denotes the vectorized daily load demand profile and w ∈ R.A conditional normalizing flow model defines an invert-ible transformation 

p = fθ,k (z; w), z ∼ p(z), (8) with inverse z = f −1 

> θ,k

(p; w). (9) Here, p(z) denotes the base distribution, chosen as a standard multivariate Gaussian distribution, N (0, I), and 

fθ,k (·; w) is an invertible neural network defined by the trainable parameters denoted by θ. Using the Change of Variable Theorem [19], the conditional log-likelihood is expressed as 

log pθ,k (p | w) = log p(z)+log 

∣∣∣∣∣det 

( ∂f −1 

> θ,k

(p; w)

∂p

)∣ ∣∣∣∣ , (10) where z = f −1 

> θ,k

(p; w).The model parameters θ are estimated by maximizing the conditional log-likelihood in (10) over the training dataset Dk, as expressed in (11). 

θ⋆k = arg max 

> θ

∑

> (p,w )∈D k

log pθ,k (p | w) . (11) 4

B. Irradiance Uncertainty Modeling PV generation uncertainty is represented using a non-parametric, scenario-based approach constructed from historical irradiance measurements. This approach avoids distributional assumptions and preserves the empirical temporal variability observed in the data. Let G(t) denote the historical irradiance time series dataset. The data is segmented into daily profiles to capture intra-day variability while maintaining a realistic temporal structure. The resulting dataset is defined as 

G = {g1, g2, . . . , gN } , (12) where each daily profile is given by 

gd = [ Gd, 1, G d, 2, . . . , G d,T ] , (13) and T denotes the number of time steps per day. Irra-diance scenarios are generated via bootstrap resampling with replacement from G. For scenario s, the sampled profile satisfies 

g(s) ∼ Uniform (G), (14) ensuring that each historical day has an equal probability of selection while preserving realistic daily irradiance patterns. C. Scenario Generation and Simulation In distribution systems, the evolution of energy con-sumption over a defined planning horizon is inherently heterogeneous, as each MV transformer may exhibit a distinct growth trajectory. To represent this heterogeneity, transformers are grouped into clusters based on their demand characteristics, following the clustering approach described in Section II-A. A dedicated generative model is then trained for each cluster, as defined in (11). These cluster-specific generative models are subsequently used to generate load demand scenarios for different annual energy consumption levels over the planning horizon. From a planning perspective, DSOs typically specify the expected annual energy consumption at the end of the planning horizon. Let wmin  

> k

and wmax  

> k

denote the base-year and maximum annual energy consumption (in GWh/year) of cluster k, respectively. Assuming amonotonically increasing growth trajectory, the annual energy consumption at each intermediate planning step 

l is defined as 

wk(l) = wmin  

> k

+ γ(l) (wmax  

> k

− wmin 

> k

) , (15) where γ(l) ∈ [0 , 1] is a monotonically increasing growth function satisfying γ(0) = 0 and γ(L) = 1, with L

denoting the total number of planning steps. In this work, a linear growth trajectory is considered for illustration, i.e., γ(l) = lL , as shown in Fig. 2. The total annual energy consumption of the grid at planning step l is then obtained as 

w(l) = 

> K

∑

> k=1

wk(l), (16) where K is the number of transformer clusters. Given a target annual energy consumption wk(l), syn-thetic daily load demand profiles are generated using the trained flow-based generative model for each cluster. For scenario generation, the model is conditioned on the annual energy level wk(l), and daily load demand scenarios are sampled as 

z ∼ p(z), ˆp = fθ⋆k ,k (z; wk(l)) , (17) where ˆp represents a synthetic daily active power profile conditioned on the specified annual energy level. The cor-responding reactive-power profile is obtained by assuming a constant power factor pf , given by 

q(l) = ˆ p(l) tan(arccos(pf)) . (18) The sampling procedure in (17) enables the generation of time-correlated daily load demand profiles that are statistically consistent with the historical data of each cluster, while preserving the dependence on annual energy consumption. In addition to annual energy consumption growth, the evolution of installed PV capacity is considered over the planning horizon. Each node may exhibit a distinct PV capacity growth trajectory, reflecting the spatially distributed nature of PV adoption. The total installed PV capacity of the grid at the planning step l is defined as 

C(l) = 

> B

∑

> b=1

˜Cb(l), (19) where ˜Cb(l) denotes the installed PV capacity at node b,and B is the total number of nodes in the MV distribution system. To capture the uncertainty of PV generation, irradiance scenarios sampled in Section II-B are used. For each Monte Carlo realization s, the sampled irradiance profiles 

g(s) are combined with the installed PV capacity at each node ˜Cb(l) to obtain the corresponding PV active power profiles ppv ,(s) 

> b

(l). This yields time-correlated PV generation profiles that capture both long-term capacity growth and irradiance variability. For each planning step l and MC realization s, the net active power profile at node b is obtained as the difference between the generated load demand profiles and the corresponding PV output, i.e., 

p(s) 

> b

(l) = ˆ p(s) 

> b

(l) − ppv ,(s) 

> b

(l), (20) where ˆp(s) 

> b

(l) denotes the synthetic active power profile of transformers from the flow-based model, and ppv ,(s) 

> b

(l)

represents the PV active power profile at node b. Thus, for a given node b, planning step l, and MC realization s, the pair 

(

p(s) 

> b

(l), q(s) 

> b

(l)

)

defines the active and reactive power profiles at node b. For probabilistic power flow simulation, a scenario is defined as the set of active and reactive power profiles across all nodes, i.e., 

s(s) 

> l

=

{

p(s) 

> b

(l), q(s) 

> b

(l)

}

> b∈B

. (21) The set of all scenarios at planning step l is given by 

Sl =

{

s(s)

> l

∣∣ s = 1 , . . . , S 

}

. (22) 5 

> Fig. 2. Linear growth of (a) annual energy consumption and (b) PV installed capacity over the planning horizon. Solid lines represent cluster/node-level trajectories, while bold lines indicate total system growth. Percentages denote normalized scaling between minimum and maximum planning bounds.

D. Risk Metrics Formulation To evaluate planning risk under joint energy consump-tion and PV growth, three complementary dimensions are considered, inspired by the Intensity–Duration–Frequency (IDF) concept widely used in hydrological engineering [20], [21]. In this framework, frequency describes how often voltage magnitude violations occur across scenarios, intensity characterizes the severity of voltage deviations, and duration reflects the time scale over which sustained voltage deviations are evaluated. For each planning step l shown in Fig. 2, let V (s) 

> b,t

(l)

denote the voltage magnitude at node b ∈ B , time step t,and MC realization s. Let V and V denote the maximum and minimum allowable voltage magnitudes, respectively. To jointly account for temporal persistence and spatial aggregation, a duration-constrained voltage statistic is defined for each scenario. For a given duration threshold 

τ , let nτ = τ / ∆t. The overvoltage statistic is defined as 

Φov  

> s

(τ, l ) = max 

> t

(

1

nτnτ −1∑

> i=0

max  

> b∈B

V (s)

> b,t +i

(l)

)

, (23) and the corresponding undervoltage statistic is defined as 

Φuv  

> s

(τ, l ) = min 

> t

(

1

nτnτ −1∑

> i=0

min  

> b∈B

V (s)

> b,t +i

(l)

)

. (24) These statistics provide a scalar representation of the worst sustained voltage behavior over a duration τ for each scenario. 1) Frequency Metric The frequency metric quantifies how often violations occur across scenarios. For the duration-constrained statis-tic, it is defined as 

Fτ (l) = P (Φov  

> s

(τ, l ) > V ) , (25) with empirical estimate 

Fτ (l) = 1

S

> S

∑

> s=1

1 (Φov  

> s

(τ, l ) > V ) . (26) A similar definition applies to undervoltage.  

> Fig. 3. Radial MV distribution system used in the case study, showing PV installations and transformer clusters.

2) Intensity Metric The intensity metric characterizes the severity of sus-tained voltage stress across scenarios. It is defined through the quantile of the duration-constrained voltage statistic: 

Iq (τ, l ) = Pq (Φ ov  

> s

(τ, l )) , (27) where Pq (·) denotes the q-th percentile across all scenar-ios. This metric quantifies how severe sustained voltage deviations can be under a given risk level. 3) Duration Representation The duration parameter τ defines the time scale over which sustained voltage behavior is evaluated, thereby enabling the distinction between short-lived extremes and persistent voltage violations. In this work, duration is interpreted as the persistence of voltage magnitude viola-tions, i.e., the length of time over which violations remain sustained. To capture this persistence, the representative duration is defined as the largest window τ for which a selected percentile of the duration-constrained voltage statistic remains in violation of the corresponding limit. Specifically, for overvoltage, 

τ ov  

> q

(l) = max {τ ∈ T ∣∣ Pq (Φ ov  

> s

(τ, l )) ≥ V } , (28) and for undervoltage, 

τ uv  

> q

(l) = max {τ ∈ T | P q (Φ uv  

> s

(τ, l )) ≤ V } , (29) where Pq (·) denotes the q-th percentile across scenarios and T is the set of considered duration windows. III. Case Study and Discussions The case study is based on the radial MV distribution system shown in Fig. 3. The nominal substation voltage is set to 10 kV (1.0 p.u.), with a feeder thermal limit of 200 A. An upper operational voltage limit of 1.05 p.u. is adopted, while a caution threshold of 1.047 p.u. is intro-duced to identify operating conditions approaching voltage violations. To assess planning risk under uncertainty, probabilistic power flow simulations are performed for each planning step l. For every step, 1000 daily scenarios are generated to capture the stochastic variability of load demand and PV generation. Each scenario consists of 15-minute resolution active and reactive power time series defined in (21). In total, more than 11 million power flow calculations are carried out. A. Transformer Clustering Results The dataset consists of 476 MV transformers recorded at a 15-minute resolution. Four clustering algorithms, namely k-means, spectral, agglomerative, and Gaussian Mixture 6

TABLE I Summary Comparison of the clustering algorithms in terms of different metrics for k = 3 

Clustering Metrics Number of Transformers per Cluster Algorithm SI CHI DBI DI MDI Cluster 1 Cluster 2 Cluster 3 KMeans 0.437139 432.416326 0.871335 0.070122 0.196119 90 (18.9%) 111 (23.3%) 275 (57.8%) Spectral 0.40579 415.600897 0.820187 0.061547 0.172371 302 (63.4%) 101 (21.2%) 73 (15.3%) Agglomerative 0.344376 329.916662 1.007992 0.058722 0.181894 169 (35.5%) 107 (22.5%) 200 (42.0%) GMM 0.433061 432.439510 0.877219 0.070696 0.198601 272 (57.1%) 94 (19.7%) 110 (23.1%) Best values: SI ↑, CHI ↑, DBI ↓, DI ↑, MDI ↑2 3 4 5 6 7 8 9 10 11 12                                                   

> Number of Clusters (k)
> 0.1
> 0.2
> 0.3
> 0.4
> Silhouette Index
> SI Comparison
> 2345678910 11 12
> Number of Clusters (k)
> 200
> 250
> 300
> 350
> 400
> Calinski-Harabasz Index
> CHI Comparison
> 2345678910 11 12
> Number of Clusters (k)
> 0.8
> 1.0
> 1.2
> 1.4
> Davies-Bouldin Index
> DBI Comparison
> 2345678910 11 12
> Number of Clusters (k)
> 0.03
> 0.04
> 0.05
> 0.06
> 0.07
> Dunn Index
> DI Comparison
> 2345678910 11 12
> Number of Clusters (k)
> 0.100
> 0.125
> 0.150
> 0.175
> 0.200
> 0.225
> Modified Dunn Index
> MDI Comparison
> Clustering Algorithms
> KMeans
> Spectral
> Agglomerative
> GMM
> 234
> 0.35
> 0.40
> 0.45
> 234
> 350
> 400
> 234
> 0.8
> 1.0
> 234
> 0.050
> 0.075
> 234
> 0.1
> 0.2

Fig. 4. Clustering algorithm performance metrics for different cluster groups ( k = 2 –12 ). Insets highlight k = 2 –4, where k = 3 performs best. 

Models (GMM), are evaluated for k = 2 –12 . Clustering performance is assessed using five validity indices: Silhou-ette Index (SI), Calinski–Harabasz Index (CHI), Davies– Bouldin Index (DBI), Dunn Index (DI), and Modified Dunn Index (MDI). Higher SI, CHI, DI, and MDI values indicate better clustering quality, whereas lower DBI values are preferred. Fig. 4 presents the variation of these metrics with respect to k, with inset plots highlighting the range k = 2 –4. Across all algorithms, k = 3 provides the most consistent trade-off between intra-cluster com-pactness and inter-cluster separation. Table I summarizes the results for k = 3 . Among the evaluated methods, GMM achieves the best overall performance, obtaining the highest values for CHI (432.44), DI (0.071), and MDI (0.199), while maintaining competitive SI and DBI values. For k = 3 , the GMM partitions the transformers into three groups: Cluster 1 with 272 transformers (57.1%), Cluster 2 with 94 transformers (19.7%), and Cluster 3 with 110 transformers (23.1%). Based on these results, GMM is selected to cluster the available transformers. B. Load Demand Profile Generation Fig. 5 compares the original and sampled daily load demand profiles for the three clusters together with their annual energy distributions. Distinct consumption behaviors are observed across the clusters. Cluster 1exhibits a daytime plateau typical of commercial loads, Cluster 2 shows a pronounced evening peak associated with residential demand, while Cluster 3 presents a more mixed consumption pattern with midday reductions, likely influenced by PV penetration. For each cluster, the 5th, 50th, and 95th percentiles of the original and sampled profiles are shown. The close agreement between the 

Fig. 5. Comparison of original and generated load demand profiles and annual energy distributions for three clusters. Panels (a), (c), and (e) show active power profiles with percentile bands, while (b), (d), and (f) show the corresponding PDFs. 

percentile envelopes indicates that the generative models successfully preserve the temporal characteristics, variabil-ity, and peak behavior of the historical data. In addition, the probability density functions (PDFs) of annual energy consumption show strong agreement between the original and generated datasets, confirming that the conditioning mechanism preserves the targeted annual energy levels. To further demonstrate the impact of clustering, addi-tional experiments were performed by fixing the annual energy level to 1.0 GWh/year and generating multiple daily profiles for each cluster, as shown in Fig. 6. Although the annual energy is identical, the generated profiles exhibit distinct temporal patterns across clusters. This highlights the advantage of training separate cluster-specific generative models, which preserve the structural characteristics of different load types and avoid mixing heterogeneous consumption behaviors. 7                 

> Fig. 6. Generated daily load demand profiles for each cluster at an annual energy level of 1.0 GWh/year. The dashed line indicates the 50th percentile. TABLE II Frequency, intensity, and duration metrics for the selected operating points (A–D). Overvoltage Undervoltage ABCDFrequency (%) 1.64 96.44 1.37 15.89 Intensity (p.u.) 1.0534 1.0800 0.9321 0.9236 Duration (h) 112 26

C. Deterministic Voltage Magnitude Violation Assess-ment In this section, a deterministic (worst-case) assessment is performed using the extreme percentiles across all the simulated scenarios. Fig. 7 presents the voltage magnitude assessment across all energy consumption and PV growth combinations. Fig. 7(a) and (d) show the maximum and minimum voltage magnitude heatmaps obtained from the 100th and 0th percentiles, respectively. The contour lines indicate the operational limits used for voltage magnitude violation assessment: 1.05 p.u. for overvoltage, 1.047 p.u. as a caution threshold, and 0.94 p.u. for undervoltage. It is worth noting that the undervoltage threshold is set to 0.94 p.u., slightly below the standard limit, to enhance visualization and better distinguish the impact of voltage magnitude violations across scenarios under deterministic assumptions. Based on these extreme percentiles, the distribution system experiences voltage magnitude violations over a wide range of energy and PV growth combinations. As expected, overvoltage conditions dominate at high PV growth, whereas undervoltage conditions emerge at high energy growth levels. To further examine these conditions, four growth configurations are highlighted in Fig. 7(a) and Fig. 7(d) and analyzed through their corresponding percentile profiles in Fig. 7(b) to Fig. 7(f). Cases A (0% 

energy, 20% PV) and B (0% energy, 100% PV) illustrate overvoltage behavior driven by increasing PV growth. In contrast, Cases C (80% energy, 0% PV) and D (100% 

energy, 0% PV) capture undervoltage behavior associated with high energy growth. A key observation is that, when evaluated using extreme percentiles, all four cases are classified as violating operating limits, despite exhibiting significantly different temporal behaviors. Nevertheless, the frequency, intensity, and duration of voltage mag-nitude violations vary substantially across the cases, as illustrated by the shaded regions in Fig. 7(b)–(f) and quantified in Table II. For example, Case A exhibits only limited and short-duration overvoltage events, with a frequency of 1.64% and a maximum duration of ap-proximately 1 hour. In contrast, Case B shows severe and persistent violations, with a frequency exceeding 96% and a duration of 12 hours. Similarly, the undervoltage cases demonstrate different levels of severity. Case Cexhibits infrequent violations (1.37%) with short duration, whereas Case D experiences more frequent and sustained undervoltage conditions, with a frequency of 15.89% and a duration of 6 hours. The intensity values further highlight the variation in violation severity across these operating points. For instance, Case A shows a mild violation with an intensity of 1.0534 p.u., whereas Case B reaches a sig-nificantly higher level of 1.08 p.u., indicating more severe overvoltage conditions. However, under a deterministic as-sessment based on the worst-case percentile, Cases A and B are treated equivalently, despite their fundamentally different violation characteristics. This highlights the in-herent conservativeness of traditional worst-case analysis, where planning decisions are driven solely by extreme realizations without accounting for their likelihood or temporal duration. As a result, operating conditions char-acterized by infrequent or short-duration violations may be classified as infeasible, leading to overly conservative HC estimates and unnecessary grid reinforcement. The resulting operating regions, following the concept of static operating regions in [15], are shown in Fig. 8. The energy and PV growth space is partitioned into safe, caution, overvoltage, and undervoltage regions corresponding to a zero-risk (worst-case) planning perspective. In Fig. 8, 

λ denotes an operating condition, where the subscript indicates the annual energy consumption growth level (in %) and the superscript indicates the corresponding risk level (in %). From these deterministic boundaries, the PV-HC can be directly quantified as the maximum PV growth level that does not exceed the overvoltage limit under the worst-case condition. For example, at 

λ0% 30% and λ0% 60% , the corresponding HC is approximately 24.45% and 38.5%, respectively. While this representation provides a clear boundary of admissible operation, it does not distinguish between low-frequency and short-duration violations, highlighting the limitations of deterministic assessment and the need for more informative risk-based metrics D. Risk-Based Voltage Magnitude Violation Assessment The proposed risk-based assessment builds upon the frequency, intensity, and duration metrics defined in Section II and applies them within a probabilistic frame-work. For each scenario, voltage magnitude violations are evaluated over time, and the resulting metrics are aggregated across scenarios. The risk level (in %) specifies the acceptable proportion of violating scenarios and is implemented through the corresponding percentile of the scenario-based results. For example, a 10% risk level corresponds to evaluating the 90th percentile for overvolt-age assessment. Fig. 9 illustrates how voltage magnitude varies with the consecutive violation window for selected growth configurations. The 90th percentile is used to assess overvoltage conditions, while the 10th percentile is used 80 10 20 30 40 50 60 70 80 90 100                                

> Annual energy consumption growth (%)
> 0
> 10
> 20
> 30
> 40
> 50
> 60
> 70
> 80
> 90
> 100
> PV installed capacity growth (%)
> A
> B
> (a)
> 1.05
> 1.047
> 1.04
> 1.05
> 1.06
> 1.07
> Max. voltage magnitude (p.u.)
> 010 20 30 40 50 60 70 80 90 100
> Annual energy consumption growth (%)
> 0
> 10
> 20
> 30
> 40
> 50
> 60
> 70
> 80
> 90
> 100
> PV installed capacity growth (%)
> CD
> (d)
> 0.94
> 0.93
> 0.94
> 0.95
> 0.96
> 0.97
> 0.98
> Min. voltage magnitude (p.u.)
> 0510 15 20
> Time of the day (h)
> 0.925
> 0.950
> 0.975
> 1.000
> 1.025
> 1.050
> 1.075
> Voltage magnitude (p.u.)
> (b)
> Case A
> 0510 15 20
> Time of the day (h)
> 0.925
> 0.950
> 0.975
> 1.000
> 1.025
> 1.050
> 1.075
> Voltage magnitude (p.u.)
> (c)
> Case B
> 0510 15 20
> Time of the day (h)
> 0.925
> 0.950
> 0.975
> 1.000
> 1.025
> 1.050
> 1.075
> Voltage magnitude (p.u.)
> (e)
> Case C
> 0510 15 20
> Time of the day (h)
> 0.925
> 0.950
> 0.975
> 1.000
> 1.025
> 1.050
> 1.075
> Voltage magnitude (p.u.)
> (f)
> Case D
> Percentiles and voltage limits
> 100% percentile 50% percentile 0% percentile 1.05 0.94

Fig. 7. Voltage magnitude assessment based on extreme percentiles. (a), (d) Heatmaps for maximum and minimum voltage magnitudes across growth levels. (b)–(c) Voltage magnitude profiles for overvoltage cases; (e)–(f) voltage magnitude profiles for undervoltage cases. Shaded regions indicate voltage violations. 

Fig. 8. Deterministic voltage-based operating regions derived from extreme percentile assessment. The red, orange, and blue lines indicate the overvoltage limit, caution threshold, and undervoltage limit, respectively, corresponding to a zero-risk (worst-case) planning perspective. 

for undervoltage assessment, representing the acceptable risk level across scenarios. In addition, the 100th and 0th percentiles are included as deterministic references corresponding to extreme operating conditions. A clear trend observed in Fig. 9(a) and (d) is that the intensity of voltage magnitude violations decreases as the allowed violation duration increases. This behavior can be illustrated using Case B (0% energy growth and 100% PV growth) in Fig. 9(a). For a short-duration window of 15 min, the 90th percentile reaches 1.0715 p.u., while the corresponding extreme value reaches 1.0800 p.u. As the voltage violation duration window increases to 1 h, the 90th and 100th percentile values decrease to 1.0683 p.u. and 1.0756 p.u., respectively. For a 12 h window, the 90th percentile further decreases to 1.0479 p.u., falling below the 1.05 p.u. limit, whereas the deterministic extreme value remains slightly above the limit at 1.0550 p.u. A similar trend is observed for the undervoltage case. For Case D (100% energy growth and 0% PV growth), the 10th percentile of the minimum voltage is 0.9367 p.u. for a 15 min window and 0.9391 p.u. for a 1 h window, both below the 0.94 p.u. limit. As the allowed voltage violation duration window increases, the voltage rises above the minimum limit, reaching 0.9436 p.u. for a 4 h window, 0.9595 p.u. for a 12 h window, and 0.9714 p.u. for a 24 h window. In contrast, the deterministic extreme values remain significantly lower, ranging from 0.9236 p.u. for a 15 min window to 0.9629 p.u. for a 24 h window. The PDFs in Fig. 9(b)–(f) further illustrate this behavior. For overvoltage, shorter window durations (15 min and 30 min) produce distributions shifted toward higher volt-age magnitudes, with a large portion of the probability mass exceeding the 1.05 p.u. limit. This is confirmed by the corresponding violation probabilities: in Case B, 96.4% of scenarios exceed the limit for a 15 min window, decreasing to 83.6% for a 1 h window. A similar pattern is observed for Case D, where the probability mass below 0.94 p.u. decreases from 15.9% for a 15 min window to 11.8% for a 1 h window. Overall, based on these results, when we increase the allowed voltage violation windows, the estimated probability and intensity of voltage magnitude violations decrease. This due to the fact that short-lived voltage violations are smoothed out through moving-window averaging. As a result, we can increase the PV-HC, since many of these short-lived voltage violations can be managed during operation (e.g., through PV flexibility or curtailment). Fig. 10 illustrates the impact of increasing the required duration and allowable risk levels through the duration-aware operating regions obtained using the proposed risk-based formulation. The columns correspond to risk levels of 0%, 5%, and 10%, while the rows represent duration 915 min 

> 1 h
> 2 h
> 4 h
> 6 h
> 8 h
> 12 h
> 24 h
> 1.02
> 1.04
> 1.06
> 1.08
> Voltage magnitude (p.u.)

(a) 

> 15 min
> 1 h
> 2 h
> 4 h
> 6 h
> 8 h
> 12 h
> 24 h
> Consecutive violation window
> 0.92
> 0.94
> 0.96
> 0.98
> 1.00
> Voltage magnitude (p.u.)

(d)    

> 1.02 1.04 1.06 1.08
> 0
> 10
> 20
> 30
> 40
> 50
> 60
> Probability density (-)

(b) 

Case A    

> 1.02 1.04 1.06 1.08
> 0
> 10
> 20
> 30
> 40
> 50
> 60

(c) 

Case B   

> 0.94 0.96 0.98
> Voltage magnitude (p.u.)
> 0
> 10
> 20
> 30
> Probability density (-)

(e) 

Case C   

> 0.94 0.96 0.98
> Voltage magnitude (p.u.)
> 0
> 10
> 20
> 30

(f) 

Case D     

> Selected operating points
> Case A
> Case B
> Case C
> Case D
> Percentiles and voltage limits
> 90th and 10th percentiles
> 100th and 0th percentiles
> 1.05 limit
> 0.94 limit
> Consecutive violation window
> 15 min 30 min 1 h

Fig. 9. Risk-based voltage violation assessment considering consecutive violation duration. (a), (d) Maximum and minimum voltage magnitudes versus violation window. (b)–(c) PDFs of maximum voltage (overvoltage cases); (e)–(f) PDFs of minimum voltage (undervoltage cases). Dashed lines indicate voltage limits. TABLE III PV-HC (%) under different risk levels and consecutive violation durations for selected energy growth levels. Energy Growth Duration Risk 0% Risk 5% Risk 10% 30% 15 min 24.45 40.70 45.65 30 min 32.85 46.45 51.50 1 h 37.90 52.45 58.40 60% 15 min 38.50 55.55 62.45 30 min 42.45 61.30 68.60 1 h 48.60 67.95 74.55 

thresholds of 15 min, 30 min, and 1 h. The brown contour indicates the deterministic reference based on instantaneous (15 min) worst-case conditions. In Fig. 10, a first observation is that the admissible operating region expands once a nonzero risk level is allowed. Compared to the deterministic reference, the 5% and 10% risk contours shift the overvoltage boundary upward, enabling higher PV integration. Second, the admissible region expands further as the required violation duration increases. This indicates that many voltage violations are short-lived and do not persist over longer time windows. Consequently, incorporating temporal persistence reclassifies several op-erating points from infeasible to acceptable. Building upon the risk-based operating regions, the proposed framework also enables a direct quantification of PV-HC as a function of risk level, violation duration, and energy growth. Representative results for selected energy growth levels are summarized in Table III. For instance, at 30% energy growth, the PV-HC increases from 24.45% under 0% risk (and 15 min duration) to 40.70% and 45.65% for 5% and 10% risk, respectively. When the duration is increased further to 1 h, the corresponding PV-HC rises from 37.90% to 52.45% and 58.40% for 5% and 10% risk levels, respectively. A similar trend is observed at 60% energy growth, where the HC increases from 38.50% (0%, 15 min) to 55.55% and 62.45% for 5% and 10% risk, respectively, and further to 74.55% for a 1 h duration. These results clearly demonstrate that both relaxing the risk constraint and allowing longer-duration violations lead to substantial increases in PV-HC. Fig. 11 further illustrates these trends across all energy growth levels. For a fixed energy growth, the admissible PV capacity increases monotonically with the allowed risk level, while for a fixed risk level, it also increases with the violation duration. This behavior indicates that a significant portion of voltage magnitude violations are short-lived. This also highlights the limitations of deterministic approaches, which are overly conservative as they treat all violations as equally critical regardless of their likelihood and temporal persistence. In contrast, the proposed framework provides a more flexible and realistic characterization of system limits by explicitly accounting for both the frequency and persistence of violations, thereby enabling improved PV-HC assessment and planning decisions. 10 

Fig. 10. Risk-based operating regions for different risk levels and violation durations. Columns correspond to risk levels (0%, 5%, 10%) and rows to duration thresholds (15 min, 30 min, 1 h). Contours indicate deterministic and risk-based voltage limits. 0% 5% 10% 15% 20% 

Risk 

0% 

20% 

40% 

60% 

80% 

100% 

> PV capacity growth

(a) 15 min 

> 0% 0%
> 5% 0%
> 10% 0%
> 15% 0% 0% 20%
> 5% 20%
> 10% 20%
> 15% 20%
> 0% 40%
> 5% 40%
> 10% 40%
> 15% 40%
> 0% 60%
> 5% 60%
> 10% 60%
> 15% 60%
> 0% 80%
> 5% 80%
> 10% 80%
> 15% 80%

0% 5% 10% 15% 20% 

Risk 

0% 

20% 

40% 

60% 

80% 

100% 

(b) 30 min 

> 0% 0%
> 5% 0%
> 10% 0%
> 15% 0%
> 0% 20%
> 5% 20%
> 10% 20%
> 15% 20%
> 0% 40%
> 5% 40%
> 10% 40%
> 15% 40%
> 0% 60%
> 5% 60%
> 10% 60%
> 15% 60%
> 0% 80%
> 5% 80%
> 10% 80%
> 15% 80%

0% 5% 10% 15% 20% 

Risk 

0% 

20% 

40% 

60% 

80% 

100% 

(c) 1 h 

> 0% 0%
> 5% 0%
> 10% 0%
> 15% 0%
> 0% 20%
> 5% 20%
> 10% 20%
> 15% 20%
> 0% 40%
> 5% 40%
> 10% 40%
> 15% 40%
> 0% 60%
> 5% 60%
> 10% 60%
> 15% 60%
> 0% 80%
> 5% 80%
> 10% 80%
> 15% 80%

Annual energy consumption growth     

> 0% 20% 40% 60% 80%

Fig. 11. Quantification of PV-HC as a function of risk level, violation duration, and energy growth. (a)–(c) correspond to durations of 15 min, 30 min, and 1 h. Curves represent different annual energy growth levels ( λ0% –λ80% ). 

IV. Conclusion This paper presented a risk-based framework for PV-HC assessment in distribution systems that explicitly accounts for the frequency, intensity, and duration of voltage magnitude violations under the combined effects of energy consumption and PV growth. A probabilistic scenario-based approach is used to capture realistic time-correlated operating conditions. The results show that conventional zero-risk assessments based on extreme percentiles are inherently conservative, as they neglect both the likelihood and temporal persistence of violations. In contrast, the proposed framework shows that many voltage violations are short-lived and occur with low probability, thereby expanding the admissible operating region and enabling higher HC estimates. For instance, allowing a 5% risk level increases HC by approximately 18% for a 15 min violation duration. However, it is important to note that allowing risk in the planning assessment does not imply that voltage violations will be allowed during operation. Instead, operational strategies such as flexibility from DERs, including PV disconnection, can be employed to ensure zero-risk operation. 11 

References 

[1] H. Lee, “Integrating distributed energy resources in power distribution systems: A comprehensive review of impacts, chal-lenges, and opportunities from a distribution system operator’s perspective,” Appl. Energy, vol. 403, p. 127052, 2026. [2] J. A. Dippenaar, B. Bekker, K. Foster, and M. Davies, “A synthesis of distributed energy resource impacts and regulatory responses with a focus on soft law,” Utilities Policy, vol. 98, p. 102104, 2026. [3] Ministry of Economic Affairs and Climate Policy, “Nationaal plan energiesysteem,” 2023. [Online]. Avail-able: https://www.rijksoverheid.nl/documenten/rapporten/ 2023/12/01/nationaal-plan-energiesysteem [4] V. de Cillo Moro, R. S. Bonadia, and F. C. L. Trindade, “A review of methods for assessing der hosting capacity of power distribution systems,” IEEE Latin Amer. Trans., vol. 20, no. 10, pp. 2275–2287, 2022. [5] H. H. H. Mousa, K. Mahmoud, and M. Lehtonen, “A com-prehensive review on recent developments of hosting capacity estimation and optimization for active distribution networks,” IEEE Access, vol. 12, pp. 18 545–18 593, 2024. [6] A. Benzerga, A. Bahmanyar, G. Derval, and D. Ernst, “A unified definition of hosting capacity, applications and review,” IEEE Access, pp. 1–1, 2024. [7] P. P. Vergara, M. Salazar, T. T. Mai, P. H. Nguyen, and H. Slootweg, “A comprehensive assessment of pv inverters operating with droop control for overvoltage mitigation in lv distribution networks,” Renew. Energy, vol. 159, pp. 172–183, 2020. [8] A. Dubey and S. Santoso, “On estimation and sensitivity analysis of distribution circuit’s photovoltaic hosting capacity,” IEEE Trans. Power Syst., vol. 32, no. 4, pp. 2779–2789, 2017. [9] A. Hoke, R. Butler, J. Hambrick, and B. Kroposki, “Steady-state analysis of maximum photovoltaic penetration levels on typical distribution feeders,” IEEE Trans. Sustain. Energy, vol. 4, pp. 350–357, 2013. [10] H. Al-Saadi, R. Zivanovic, and S. F. Al-Sarawi, “Probabilistic hosting capacity for active distribution networks,” IEEE Trans. Ind. Informat., vol. 13, no. 5, pp. 2519–2532, 2017. [11] M. S. S. Abad, J. Ma, D. Zhang, A. S. Ahmadyar, and H. Marzooghi, “Probabilistic assessment of hosting capacity in radial distribution systems,” IEEE Trans. Sustain. Energy, vol. 9, no. 4, pp. 1935–1947, 2018. [12] C. Han, D. Lee, S. Song, and G. Jang, “Probabilistic assessment of pv hosting capacity under coordinated voltage regulation in unbalanced active distribution networks,” IEEE Access, vol. 10, pp. 35 578–35 588, 2022. [13] A. Ali, K. Mahmoud, D. Raisz, and M. Lehtonen, “Probabilistic approach for hosting high pv penetration in distribution systems via optimal oversized inverter with watt-var functions,” IEEE Syst. J., vol. 15, no. 1, pp. 684–693, 2020. [14] H. Ma, G. Li, H. Wang, Z. Yan, and X. Xu, “Probabilistic evaluation of photovoltaic hosting capacity in unbalanced dis-tribution network via polynomial chaos based kriging model,” IEEE Trans. Ind. Appl., vol. 61, no. 1, pp. 1466–1474, 2024. [15] E. M. S. Duque, J. S. Giraldo, P. P. Vergara, P. H. Nguyen, A. van der Molen, and J. G. Slootweg, “Risk-aware operating regions for pv-rich distribution networks considering irradiance variability,” IEEE Trans. Sustain. Energy, vol. 14, no. 4, pp. 2092–2108, 2023. [16] A. N. Madavan, N. Dahlin, S. Bose, and L. Tong, “Risk-based hosting capacity analysis in distribution systems,” IEEE Trans. Power Syst., vol. 39, no. 1, pp. 355–365, 2024. [17] X. Cao, T. Cao, F. Gao, and X. Guan, “Risk-averse storage planning for improving res hosting capacity under uncertain siting choices,” IEEE Trans. Sustain. Energy, vol. 12, no. 4, pp. 1984–1995, 2021. [18] W. Xia, C. Wang, P. Palensky, and P. P. Vergara, “A flow-based model for conditional and probabilistic electricity consumption profile generation,” Energy AI, vol. 21, p. 100586, 2025. [19] G. Papamakarios, E. Nalisnick, D. Rezende, S. Mohamed, and B. Lakshminarayanan, “Normalizing flows for probabilistic modeling and inference,” J. Mach. Learn. Res., vol. 22, no. 57, pp. 1–64, 2021. [20] D. Koutsoyiannis, D. Kozonis, and A. Manetas, “A mathemati-cal framework for studying rainfall intensity-duration-frequency relationships,” J. Hydrol., vol. 206, no. 1, pp. 118–135, 1998. [21] C. Giudicianni, F. D. Nunno, F. Granata, and E. Creaco, “Pseudo multi-scaling model of intensity–duration–frequency (idf) curves,” J. Hydrol., vol. 664, p. 134370, 2026.