Title: Article

URL Source: https://arxiv.org/pdf/2603.23372v1

Published Time: Wed, 25 Mar 2026 01:27:31 GMT

Number of Pages: 23

Markdown Content:
Contents lists available at ScienceDirect 

# Journal Name 

Please cite this article as: First author et al., Article title, Journal Name (20 26 ), 

http://dx.doi .org/10.1016/j.cviu.2017.00 .00 0

# WAKE -NET: 3D -Wake -Aware Turbine Layout and Cabling 

# Optimization Framework of Multi -Hub -Height Wind Farms 

# for Grid -Scale and Industrial Power Systems 

# Ann Mary Toms a, Xingpeng Li a

> a

University of Houston, Department of Electrical and Computer Engineering, Houston, TX, 77204 -4005 

Abstract 

The global transition towards renewable energy has accelerated the deployment of utility -scale wind farms, increasing the need for 

accurate performance and economic assessments . Although wind energy of fers substantial potential for carbon emission reduction, 

investment decisions are highly sensitive to predicted annual energy production and economic profitability . Conventionally wind 

farm analyses often estimate turbine power output based solely on inco ming wind conditions, neglecting wake interactions between 

turbines . These wake effects can significantly reduce downstream turbine performance, leading to overestimation of energy yield 

and financial returns. This study proposes WAKE -NET a wake -aware optimization framework that incorporates both turbine layout 

optimization and hub height diversification across turbines of varying capacities . Unlike tradition al approaches that assume a 

uniform hub height or ignore wake dynamics, the proposed methodology accounts for wake -induced power losses in its framework .

Results indicate that the benchmark model that neglect s wake effects can overestimate annual profits , while the use of multiple hub 

heights reduces wake overlap and associated power losses . Overall, the findings demonstrate that wake -aware design and hub 

height diversity improve energy yield accuracy and economic viability, offering a valuable guidance for wind farm developers and 

investors seeking to invest in renewable energy systems .

Keywords: Jensen wake modelling; Optimization ; Wake effect; Wind farm planning .

Nomenclature 

Abbreviations 

AEB  Annual Economic Benefit  AEP Annual Energy Production 

APB  Annual Production Benefit  MST  Minimum Spanning Tree 

Parameters 

𝐶 𝑐𝑎𝑏𝑙𝑒  Overall cable infrastructure investment  𝐶 𝑒𝑙𝑒𝑐  Cost of Electricity ($/kWh) 

𝐶 𝑙𝑎𝑛𝑑  Overall land investment  𝐶 𝑡𝑢𝑟𝑏𝑖𝑛𝑒  Overall turbine investment 

𝑐 𝑐𝑎𝑝𝑒𝑥 ,𝑡 𝑗  Capital cost of turbine j 𝑐 𝑙𝑎𝑛𝑑  Land cost ($/sq.m) 

𝑐 𝑂 &𝑀  Annual operations and maintenance cost of 

turbine 

𝐿 𝑀𝑆𝑇  Total length of cable 2 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

𝑟  Interest rate  𝑁 𝑑𝑎𝑦𝑠  Number of days in a year         

> 𝑁 ℎ𝑜𝑢𝑟𝑠 Number of hours in a day 𝑁 𝑦𝑒𝑎𝑟 Lifetime of Farm
> 𝑇 Number of Turbines (𝑥 𝑚𝑖𝑛 ,𝑥 𝑚𝑎𝑥 ),
> (𝑦 𝑚𝑖𝑛 ,𝑦 𝑚𝑎𝑥 )
> Farm boundary

1. Introduction 

Wind energy has become a cornerstone of the global transition towards sustainable power systems . As nations strive 

to meet net zero targets and reduce their reliance on fossil fuels, wind energy deployment has expanded rapidly . Both 

onshore and offshore wind farm installations now play a critical role in meeting growing electricity demands while 

curbing greenhouse emissions. 

Despite its advantages, wind energy production is significantly affected by wake interactions and suboptimal 

turbine layouts . Wake -induced velocity deficits and increased turbulence can reduce the power output of downstream 

turbines, leading to energy loss at the wind farm level . Wake -related losses typically range from 4 -25% of total power 

production with larger offshore wind farms experiencing an average loss on the order of 10 -20% [1] . Onshore studies 

in North Texas report lower losses of approximately 2-4% [2] , while offshore developments like the Danish Energy 

Island indicate losses 8.6 -10.1% [3] . In extreme cases involving poor turbi ne spacin g, total power loss es may reach 

up to 25% [4] , with individual downstream turbines experiencing power reductions of up to 46% due to wake effect 

[5] .

These significant losses underscore the importance of wind farm optimization , which remains a challenging 

problem due to complex wake interactions, nonlinear turbine behavior, and competing economic and spatial 

constraints . Effective optimization strategies are therefore essential to accurately predict energy yield and ensure the 

long -term viability of large -scale wind energy projects. 

Wake losses in wind farms are pr imarily caused by the aerodynamic interactions between wind turbines wherein 

the extraction of kinetic energy by an upstream turbi ne generates a region of reduced wind speed and increased 

turbulence downstream . This wake can persist for several rotor diameters , significantly degrading the performance of 

downstream turbines operating within its influence . The magnitude and recovery of wake effects are governed by 

multiple factors, including ambient wind speeds, wind direction, turbulence intensity, and turbine spacing and layout 

[6] . As a result, wake -induced power losses are highly site -specific and strong ly dependent on the wind farm 

configuration. 

To quantify these effects, a wide range of wake models with varying levels of fidelity have been developed .

Empirical models such as the Jensen model [7] and the Ainslie eddy -viscosity model [8] , are widely used due to their 

computational efficiency. However, these simplified models rely on empirical assumptions that may limit accuracy 

under complex atmospheric conditions or closely spaced turbine arran gements . Higher fidelity approaches, including 

computational fluid dynamics [9] , large eddy simulations [10] , and more recently data -driven [11] and machine 

learning -based wake models [12] , offer improved predictive capability but at a significantly high er computational cost 

[13] .

In poorly optimized wind farms, inadequate turbine layout can exacerbate wake interactions, leading to severe 

performance penalties. Such configurations may result in cumulative energy losses across the farm, reduced capacity 

factor, and diminished economic returns, underscoring the necessity of incorporating wake -aware modeling and 

optimization in wind farm design. 

1.1. Literature Review 

The wake effect in wind farms is primarily caused by the aerodynamic interactions between wind turbines , whe re 

the extraction of kinetic energy by an upstream turbine generates a region of reduced wind speeds and enhanced 

turbulence downstream . This disturbed flow region, known as wake, can extend for several rotor diameters and directly 

impinge on downstream tu rbines operating within their path . The resulting velocity deficit reduces the available wind 

energy at downstream turbines [6] , while increased turbulence intensity [14] leads to higher unsteady loading and 

acceler ated structural fatigue [15] . Consequently, wake interactions not only reduce power production but als o affect Author name / Renewable Energy 000 (2017) 000 –000 3

turbine reliability and operational lifespan. Field measurements from large offshore wind farms such as Horns Rev [16] 

and Nysted [17] consistently demonstrate sustained wake effects across multiple turbine rows. 

Atmospheric conditions play a critical role in wake behavior, with atmospheric stability and wind turbulence 

intensity dramatically influenc ing wake dissipation . Convection conditions enhance turbulent mixing and accelerate 

wake recovery, whereas stable atmospheric conditions suppress mixing and prolong wake persistence . Experimental 

and numerical studies show that wake growth rate under convective con ditions can be 2.4 times larger than those 

observed under stable conditions [18] , with power deficits reaching up to 50% during stable periods [6] . This strong 

dependence on environmental conditions underscores the necessity of accurate wake modeling for reliable wind farm 

performance assessment. 

Wind farm layout optimization relies heavily on wake models to estimate turbine interactions and power lo sses, 

making wake modeling a central component of wind farm design studies [19] . The most commonly used engineering 

wak e models for wind farm studies are the Jensen , Larsen, Frandsen , and Dynamic Wake Meandering models which 

are widely adopted due to their computational efficiency . These models rely on simplifying assumptions such as 

overestimation of flow characteristics [20] , uniform or ga ussian wake profiles [21] , negligible atmospheric boundary 

layer effects [22] , which can limit accuracy under complex operating conditions. Despite these limitations, analytical 

and semi -em pirical wake models provide a balance between model fidelity and computational simplicity, making them 

well suited for layout optimization and large -scale wind farm studies [23] .

Higher fidelity approaches, particularly Large Eddy Simulation (LES) , offer detailed resolution of wake turbulence 

and recovery processes, significantly improving predictive accuracy [24] . However, the high computational expense 

of LES restricts its use in large -scale optimization, prompting the development of multi -fidelity and hybrid 

optimization frameworks [25] . More recently, data -driven and machine learning -based wake models have emerged ,

achieving substantial improvements in wake and po wer prediction accuracy by learning complex flow interactions 

from high -fidelity simulation data [12 ]. These approaches, however, require large training datasets an d face challenges 

related to generalization across varying atmospheric and layout conditions. 

The primary objective of wind farm layout optimization has evolved from simple energy maximizat ion to a broader 

goal of minimizing costs while maximizing energy production . Early studies focused primarily on maximizing power 

output through optimal turbine placement [26] , but subsequent research demonstrated that energy yield alone does not 

ensure economic viability [27] . Modern optimization therefore adopt a multi -objective formulation that balances 

electricity generation costs , wake -induced losses and turbine configurations [28] . These optimization strategies reduce 

wake interactions by strategically positioning turbines to minim ize downstream velocity deficits [5] an d by 

incorporating wake -aware models in the design process [29] .

A wide range of optimization techniques have been extensively applied to this problem including genetic 

algorithms, particle swarm optimization, gradient -based, and hybrid methods [30] . Practical layout optimization also 

incorporates constraints related to l and use [31] , n oise con straints [32] , structural loading [33] , e conomic constraints 

and t echnolog ical constraints [34] . These constraints can significantly limit achi evable energy gains, underscoring the 

complexity of wind farm layout optimization in real world applications. 

Wind farm optimization studies incorporate economic performance metrics along with energy production to better 

reflect real world investment objec tives [35] . Rather than ma ximizing energy yield alone, modern frameworks evaluate 

metrics like levelized cost of energy, net present value, internal rate of return, and profitability index , enabling wind 

farm designs that align with market -driven profitability [36] . Optimization models typically account for capital cost, 

operatio ns , and maintenance costs and energy yield, with costs strongly influenced by turbine size, site selection, water 

depth, distance to shore and electrical infrastructure [37] . Wake -induced energy losses directly translate to reduced 

revenue, with studies reporting average power losses ranging from 10% to 20% in large wind farms an d even higher 

losses in poorly aligned layouts [38] . Neglecting wake effects has be en shown to result in significant profit 

overestimation including multi -million dollar losses o ver project lifetimes [39] . Simplified wake assumptions further 

undermine the reliability of techno economic assessments, as different wake model s can produce dif ferent estimates 

of wind farm generation po tentially differing by up to 70% in its capacity factor [40] . These uncertainties are 

particu larly critical for large -scale and offshore wind projects where high capital investments amplify the financial 

consequences of inaccurate performance prediction. 

Most wind farm studies traditionally assume uniform turbine configurations with uniform hub he ights and 

capacities primarily due to its modeling simplicity and ease of implementation . However, recent research challenges 4 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

this assumption, demonstrating that wind farms with non -uniform turbine designs have improved energy yield and 

economic performanc e [41] . Uniform hub heights are commonly adopted because they simplify construction logistics .

Nevertheless, hub height strongly influences wind speed exposure, vertical sheer and wake overlap as taller turbines 

experience higher mean wind speeds [42] . Introducing hub height variations can reduce wake interference by 

vertically staggering turbines, thereby limiting wake overlap and exploiting differe nt wind profiles . Studies show that 

such configurations can increase downstream turbine power output and reduce wake -induced losses, with reported 

improvements in energy production and cost reduction exceeding 10% in favorable conditions [43] .

Research in w ind farm modeling and optimization has advanced significantly ; however, several gaps remain in 

existing literature . Firstly, most optimization studies rely on simplified w ake models . While computationally efficient, 

these models struggle to accurately capture complex wake interactions in large or densely packed wind farms .

Although high -fidelity approaches like LES offer improved accuracy, their high computational time hind ers 

integration into large, iterative optimization frameworks. Secondly, many studies treat wake -aware energy modelling 

and economic performance assessment as two separate problems, resulting in limited insight as to how wake -induced 

losses affect long -ter m profitability and investment . Thirdly, profit -driven optimization frameworks typically assume 

homogeneous turbine configurations with uniform hub heights despite growing evidence that hub height 

diversification can mitigate wake interference and improve performance . Existing studies tend to optimize turbine 

layouts, turbine capacities, or turbine hub heights in isolation, neglecting the strong coupling between these variables .

As a result, current approaches fall short of providing an integrated, robust y et economical solution for wind farm 

optimization. 

1.2. Objectives and Contributions 

The primary goal of this work is to provide a scalable, wake -aware optimization framework that supports informed 

decision -making in modern utility -scale wind farm planning . The main contributions include the development of an 

integrated optimization framework that combines wake -aware layout design, hub height diversification, turbine 

capacity selection and cable routing within a profit -driven objective function. 

This paper proposes a wake -aware network optimization framework called WAKE -NET, which integrates 

aerodynamic, spatial, and economic considerations within a unified framework . WAKE -NET explicitly accounts for 

wake -induced power losses while jointly optimiz ing wind farm layout and turbine characteristics . The framework is 

designed to determine the optimal land area required for a wind farm, turbine placement within that area, turbine 

capacity selection, and electrical cable routing, all under the objective o f maximizing long -term profitability . By 

embedding the wake interactions directly into the optimization process, WAKE -NET improves the accuracy of energy 

yield estimation and mitigates profit overestimation associated with simplified wake assumptions. 

A ke y novelty of the proposed framework is the incorporation of turbine heterogeneity with multiple hub heights 

enabling vertical staggering of turbines to reduce wake overlap . WAKE -NET evaluates hub height diversification 

alongside layout optimization rather than as a post -processing variable, allowing the coupled effect of wake dynamics 

and turbine configuration to be captured realistically . The framework further leverages historic, site -specific wind data 

from both onshore and offshore locations . Collectivel y, these features enable a more reliable assessment of both 

aerodynamic performance and economic profit, particularly for large wind farms where wake losses and capital 

investment risks are substantial .

2. Methodology 

The WAKE -NET framework is developed to maximize the annual economic benefit (AEB) of a utility -scale wind 

farm that can be connected to the bulk grid or a large energy intense hyperscale microgrids like that used for 

datacenters. It jointly optimizing layo ut, turbine selection and electrical infrastructure while explicitly accounting for 

wake interactions . Power production is estimated using the Jensen wake model with squared wake superposition . The 

effect of wake on the power production is evaluated concur rently during layout optimization to avoid overestimation 

of revenue . The framework uses five years’ worth of site -specific hourly historic al wind speed and direction data from 

different onshore and offshore locations across the U nited States . Optimization variables include turbine positions, 

turbine capacities, hub height , substation location, wind farm area, and cable routing. The cable routing is optimized Author name / Renewable Energy 000 (2017) 000 –000 5

using a minimum spanning tree approach . A genetic algorithm is employed to find the best solution, assuming a fixed 

number of turbines, constant electricity price, and full grid absorption of the generated power. 

2.1. Wind Resource Characterization 

Wind condition across the U .S. varies greatly due to the influence of large -scale weather systems including co ld 

and warm fronts . As a result, understanding site -specific wind characteristics is a critical first step in selecting suitable 

locations for wind farm development . Accurate knowledge of wind speeds and directions enable more efficient turbine 

configurati ons and provide insight into wake interactions between turbines, which directly affect overall farm 

performance. 

To capture realistic wind behavior, this research uses publicly available datasets maintained by the National Centers 

for Environmental Informa tion (NCEI) [44] and the National Data Buoy Center (NDBC) [45] . These datasets were 

selected because they provide extensive historical hourly wind sp eed and directional measurements with minimal 

missing data. Fig.1 shows the geographic locations and station IDs corresponding to the selected onshore and offshore 

sites .     

> Fig. 1. Geographical map along with station IDs of the five offshore: Alaska, Hawaii, Texas, California, New Jersey ,and four onshore: Texas,
> Kansas, Wyoming, Indiana regions analyzed in this study .

Although wind farm siting is influenced by multiple factors such as environmental constraints and land use 

restrictions, this work focuses exclusively on regions with high wind potential as identified using wind resource maps 

from the National Renewable energy Laboratory (NREL) [46] . Five years’ worth of hourly historical data are used to 

ensure robust wind characterization and to reduce bias associated with anomalous years, such as those affected by 

extreme weather events. 

Offshore wind speeds are measured near sea level, while onshore measureme nts are typically taken at 

approximately 10m height . Since most wind turbines operate at hub heights of 80m or higher [47] , wind speeds are 

extra polated to turbine hub heights using the logarithmic wind profile given by (1) [48] :

𝑣 ℎ2 = 𝑣 ℎ1

𝑙𝑛 (ℎ2

𝑧 0

)

𝑙𝑛 (ℎ1

𝑧 0

)

(1)

where ℎ2 is the hub height of the wind turbine ; ℎ1 is the height at which the anemometer is installed; 𝑣 ℎ1 is velocity 

of wind measured by the anemometer; 𝑧 0 is the roughness length of the sea which is taken as 0.0002m for open sea 

and 0.03m for open land .                          

> Region NDBC Station ID for offshore NCEI Station ID for onshore
> AK 46001
> (56°17'46" N 148°1'37" W) -
> HI 51000
> (23°32'3" N 153°45'9" W) -
> TX 42020
> (26°58'11" N 96°40'45" W)
> USW00023047
> (35°13′10″N 101°42′21″W )
> CA 460 11
> (34°56'14" N 120°59'58" W) -
> NJ 44091
> (39°46'19" N 73°46'8" W) -
> KS -USW00013985
> (37°45′47″N 099°57′56″W )
> WY -USW00024057
> (41°48′12″ N, 107°12′0″ W )
> IN -USW00014835
> (35°13′10″N 86°56′13″ W )6Author name /Sustainable Energy, Grids and Networks 000 (201 7)00 0–00 0

2.2. Electrical Power Generation from Wind Turbines 

Accurately modelling the power that can be generated from a wind turbine is essential for estimating how much 

electricity can realistically be generated at a given site and for selecting turbine capacities that match the local wind 

resource . Oversized turb ines installed in regions with low wind may operate far below their rated capacity, leading to 

inefficient investment. 

The power available in the wind is calculated using (2): 

𝑃 𝑤 = 1

2 × 𝜌 𝑤 × 𝐴 𝑤 × (𝑣 ℎ2 )3 × 𝐶 𝑝  (2) 

where 𝜌 𝑤 is density of air at the hub height; 𝐴 𝑤 swept area of the OWT rotor; 𝑣 ℎ2 is velocity of wind at the hub height; 

𝐶 𝑝 is the coefficient of power [49] .

The actual electrical power output is then determined using the turbine power curve which accounts for the cut -in, 

rated , and cutout speeds as shown in (4): 

𝑃 𝑤 𝑖 = { 0 , 𝑣 ℎ2 ≤ 𝑣 𝑐𝑢𝑡𝑖𝑛 𝑜𝑟 𝑣 ℎ2 ≥ 𝑣 𝑐𝑢𝑡𝑜𝑢𝑡 

min (𝑃 𝑤 (𝑣 𝑖 ,ℎ2 ), 𝑃 𝑡 𝑖  

> 𝑟𝑎𝑡𝑒𝑑

) , 𝑜𝑡 ℎ𝑒𝑟𝑤𝑖𝑠𝑒  (4)

Air density plays a key role and differs between onshore and offshore sites due to variation in altitude and 

temperature, with offshore locations typically experiencing denser air [50] . In this study, turbine hub heights are 

assigned based on turbine capacity, with larger turbines installed at higher elevations . All turbines are assumed to 

actively yaw an d align with incoming wind direction. 

3. Modelling Wake Effect 

Wind farm layout optimization requires repeated estimation of turbine power for different layout configurations .

This process involves recalculating the effective wind speed at each turbine while accounting for wake interactions 

from upstream turbines . To model these effects, this section first introduces the Jensen wake model which estimates 

the wind speed deficit in the wake region generated by a single turbine . The formulation is t hen extended to incorporate 

wake superposition, allowing the combined influence of multiple upstream turbine wakes on downstream turbines to 

be quantified . Th is approach enables efficient evaluation of wake -induced power losses during layout optimization .

3.1. Jensen Wake Model for a Single Turbine 

The Jensen wake model is one of the earliest and most widely adopted analytical wake model due to its simplicity 

and computational efficiency . Consider an upstream turbine 𝑖 and downstream turbine 𝑗 as illustrated in Fig.2 . The 

turbine positions are defined in a wind -aligned coordinate system for a given wind direction 𝜃 , where 𝑥 𝑖𝑗 denotes the 

downstream distance between the turbines and 𝑦 𝑖𝑗 represents the lateral offset. When 𝑥 𝑖𝑗 ≤ 0, turbine 𝑗 is not located 

in the wake of turbine 𝑖 , an d therefore no wake interaction is assumed.      

> Fig. 2. Top view of the Jensen wake model .Author name /Renewable Energy 000 (2017) 000 –000 7

The wind sp eed deficit along the wake centerline ( Δ𝑐 ) at downstream distance 𝑥 is given by (5): 

Δ𝑐 (𝑥 ) = 1 − √1 − 𝐶 𝑇 

(1 + 2𝑘 𝑥 

𝐷 𝑖 

)2 (5) 

where 𝐶 𝑇 is the thrust coefficient, 𝐷 𝑖 is the rotor diameter of turbine 𝑖 , and 𝑘 is the wake expansion coefficient . The 

thrust coefficient and the coefficient of power are related to the axial induction factor 𝛼 as 𝐶 𝑇 = 4𝛼 (1 − 𝛼 ) and 𝐶 𝑝 =

4𝛼 (1 − 𝛼 )2. The wake expansion coefficient 𝑘 depends on the turbulence intensity 𝐼 and is defined as 𝑘 = 0.38 𝐼 +

0.004 . Higher turbulenc e intensities lead to faster wake recovery due to increased atmospheric mixing, while lower 

turbulence causes wake to persist over longer distances . Typical values of 𝐼 range from 0.05 – 0. 1 for offshore 

conditions and 0. 1-0. 2 for onshore environments. 

3.2. Wa ke Superposition for Multiple turbines 

To account for wake interactions between the turbines, the geometric overlap between an upstream turbine wake 

and a downstream rotor is modelled . The wake radius generate d by an upstream turbine 𝑖 expands linearly wi th 

downstream distance 𝑥 𝑖𝑗 and is given by (6): 

𝑅 𝑤𝑎𝑘𝑒 (𝑥 ) = 𝐷 𝑖 

2 + 𝑘𝑥  (6)

To incorporate the hub heigh differences, the three -dimensional distance between the wake centerline and the 

downstream rotor’s center is defined by (7) and rotor radius of the downstream turbine ( 𝑅 𝑗 ) given by (9) :

𝑑 = √𝑦 𝑖𝑗  

> 2

+ (𝑧 𝑗 − 𝑧 𝑖 )2

(7) 

𝑅 𝑗 = 𝐷 𝑗 

2 (8) 

where 𝑧 𝑗 − 𝑧 𝑖 is the hub height difference. 

Wake influence is determined by calculating the overlap area between the expanding wake cross section and the 

downstream rotor disk . This is represented by ( 9): 

𝐴 𝑜𝑣𝑒𝑟𝑙𝑎𝑝 (𝑅 𝑗 , 𝑅 𝑤𝑎𝑘𝑒 , 𝑑 )

= 𝑅 𝑤𝑎𝑘𝑒  

> 2

𝐶𝑜 𝑠 −1 (𝑑 2 + 𝑅 𝑤𝑎𝑘𝑒  

> 2

− 𝑅 𝑗 

> 2

2𝑑 𝑅 𝑤𝑎𝑘𝑒 

) + 𝑅 𝑖 

> 2

𝐶𝑜 𝑠 −1 (𝑑 2 + 𝑅 𝑗  

> 2

− 𝑅 𝑤𝑎𝑘𝑒 

> 2

2𝑑 𝑅 𝑗 

)

− 1

2 √(−𝑑 + 𝑅 𝑤𝑎𝑘𝑒 + 𝑅 𝑗 )(𝑑 + 𝑅 𝑤𝑎𝑘𝑒 − 𝑅 𝑗 )(𝑑 − 𝑅 𝑤𝑎𝑘𝑒 + 𝑅 𝑗 )(𝑑 + 𝑅 𝑤𝑎𝑘𝑒 + 𝑅 𝑗 )

(9)

Equation (9) can be simplified algebraically into three scenarios as shown below. 8 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

Scenario 1: when the distance between the centers of radius of the wake and the radius of the downstream turbine 

is greater than the sum of the radii, then the circles are completely separate, hence they do not overlap as seen in Fig. 

3.      

> Fig. 3. Scenario 1-No overlap between the wake cone and the downstream turbine swe ep.

Scenario 2: when the distance 𝑑 is less than or equal to the difference of the 2 radii, it means that one circle is 

entirely inside the other, so the overlap area is the area of the smaller circle a s shown in Fig.4.   

> Fig. 4. Scenario 2 -Full overlap of the wake cone and downstream turbine sweep .

Scenario 3: otherwise, there is a partial overlap as shown in Fig.5 .         

> Fig. 5.Scenario 3 –Partial overlap of the wake cone and downstream turbine sweep .Author name /Renewable Energy 000 (2017) 000 –000 9

Equation (9) can hence be rewritten as below: 

𝐴 𝑜𝑣𝑒𝑟𝑙𝑎𝑝 (𝑅 𝑗 , 𝑅 𝑤𝑎𝑘𝑒 , 𝑑 ) =

{

0 𝑑 ≥ 𝑅 𝑤𝑎𝑘𝑒 + 𝑅 𝑗 

𝜋 (min (𝑅 𝑊𝑎𝑘𝑒 , 𝑅 𝑗 ))2 𝑑 ≤ |𝑅 𝑤𝑎𝑘𝑒 − 𝑅 𝑗 |

1

2 𝑅 𝑤𝑎𝑘𝑒  

> 2

(Φ − Sin Φ) + 1

2 𝑅 𝑗 

> 2

(Ψ − Sin Ψ) 𝑜𝑡 ℎ𝑒𝑟𝑤𝑖𝑠𝑒 

(10 )

Φ = 2𝐶𝑜 𝑠 −1 (𝑑 2 + 𝑅 𝑤𝑎𝑘𝑒  

> 2

− 𝑅 𝑗 

> 2

2𝑑 𝑅 𝑤𝑎𝑘𝑒 

) , Ψ = 𝐶𝑜 𝑠 −1 (𝑑 2 + 𝑅 𝑗  

> 2

− 𝑅 𝑤𝑎𝑘𝑒 

> 2

2𝑑 𝑅 𝑗 

) (11) 

The resulting overlap fraction is computed using (12): 

𝑓 𝑖𝑗 = 𝐴 𝑜𝑣𝑒𝑟𝑙𝑎𝑝 (𝑅 𝑗 , 𝑅 𝑤𝑎𝑘𝑒 , 𝑑 )

𝜋 𝑅 𝑗  

> 2

(12) 

The velocity deficit contribution ( 𝛿 𝑖𝑗 ) from turbine 𝑖 to turbine 𝑗 is expressed as (13): 

𝛿 𝑖𝑗 = Δ𝑐 (𝑥 ) × 𝑓 𝑖𝑗  (13) 

Multiple upstream turbines can affect a downstream turbine as shown in Fig. 6 , their combined influence is 

calculated using squared superposition as seen in (14): 

Δ𝑗 = √∑ 𝛿 𝑖𝑗 

> 2
> 𝑗 ≠𝑖

(14) 

> Fig. 6. Multiple upstream wakes affecting downstream turbine

Finally, the effective wind speed at turbine 𝑖 is calculated as shown in (15): 

𝑣 𝑗 ,𝑒𝑓𝑓 = 𝑣 𝑗 ,ℎ2 × max {0,1 − Δ𝑗 } (15) 

4. WAKE -NET Optimization Framework 

AEB is adopted as the primary optimization objective to directly reflect wind farm profitability rather than energy 

production alone . AEB is defined as the net economic return obtained by subtracting total investment costs from the 

annual production benefit (APB ). In addition to energy revenue, the objective function accounts for turbine costs, land 

costs, and cabling costs . The resultin g optimization problem is formulated through (16) -(22 ). 

max (𝐴𝐸𝐵 = 𝐴𝑃𝐵 − 𝐼𝑛𝑣𝑒𝑠𝑡𝑚𝑒𝑛𝑡 ) (1 6)

APB is defined as the revenue generated from the win d farm’s annual energy production (AEP) . It is calculated as 

seen in (17) . The AEP represents the total amount of electricity that can realistically be captured at a site and is 

computed by accounting for both wind speed at height ℎ2 i.e., 𝑢 = 𝑣 ℎ2 and wind direction 𝜃 variability using long 

term historic data . Specifically, AEP is obtained by summing the effective power output of each turbine over all wind 10 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

speeds and all direction bins, weighted by their respective occurrence probabilities ( 𝑝 𝜃 × 𝑝 𝑢 ) and scaled to an annual 

time horizon as seen in (18): 

𝐴𝑃𝐵 = 𝐶 𝑒𝑙𝑒𝑐 × 𝐴𝐸𝑃  (17) 

𝐴𝐸𝑃 = (𝑁 𝑑𝑎𝑦𝑠 × 𝑁 ℎ𝑜𝑢𝑟𝑠 × ∑ ∑ ∑ 𝑃 (𝑣 𝑗 ,𝑒𝑓𝑓 (𝑢 , 𝜃 )) × 𝑝 𝜃 × 𝑝 𝑢 

> 𝑗 ∈𝑇 𝑢 ∈𝑈 𝜃 ∈Θ

) (18) 

The total investment cost includes the sum total of the investment costs for land, turbines, and electric cabling as 

calculated in (19) . The land cost is proportional to the footprint area of the wind farm which is optimized by the 

WAKE -NET framework. The turbine cost includes both capital expenditure and operations and maintenance costs 

annualized over the project lifetime. The cable cost depe nd s on the length of the cable which is optimized using the 

minimum spanning tree (MST) layout .

𝐼𝑛𝑣𝑒𝑠𝑡𝑚𝑒𝑛𝑡 = 𝐶 𝑙𝑎𝑛𝑑 + 𝐶 𝑡𝑢𝑟𝑏𝑖𝑛𝑒 + 𝐶 𝑐𝑎𝑏𝑙𝑒  (19) 

𝐶 𝑙𝑎𝑛𝑑 = 𝑐 𝑙𝑎𝑛𝑑 × [(𝑥 𝑚𝑎𝑥 − 𝑥 𝑚𝑖𝑛 ) × (𝑦 𝑚𝑎𝑥 − 𝑦 𝑚𝑖𝑛 )] (20) 

𝐶 𝑡𝑢𝑟𝑏𝑖𝑛𝑒 = (𝑐 𝑂 &𝑀 × 𝑇 ) + ( ∑ 𝑐 𝑐𝑎𝑝𝑒𝑥 ,𝑡 𝑗 

> 𝑇
> 𝑗 =1

× 𝑟 

1 − (1 + 𝑟 )−𝑁 𝑦𝑒𝑎𝑟 ) (21) 

𝐶 𝑐𝑎𝑏𝑙𝑒 = ( 𝑐 𝑐𝑎𝑏𝑙𝑒 × 𝐿 𝑀𝑆𝑇 × 𝑟 

1 − (1 + 𝑟 )−𝑁 𝑦𝑒𝑎𝑟 ) (22) 

5. Case Studies 

The case studies are structured into five subsections . The first subsection presents optimization res ults for offshore 

wind farm locations, followed by a second subsection focuses on onshore sites . The third subsection evaluates the 

impact of using multiple hub heights within a single wind farm . The fourth subsection demonstrates the importance 

of incorpo rating wake -aware model by comparing results with a benchmark wake -ignorant model . Finally, the fifth 

subsection analyses the influence of the number of turbines on the overall win d farm performance and profitability .

The WAKE -NET framework is optimized using Genetic Algorithm. The model considers turbine of six different 

capacities : 8MW with hub height 90m, 11MW with hub height set at 110m, 14MW with hub height set at 125m, 

16MW with hub height set at 150m, 18MW with hub height set at 160m, and 22MW with hub height set at 320m .

5.1. Wind Farm Sizing for Offshore Locations 

Offshore wind is stronger and more persistent than onshore wind due to reduced surface roughness and low 

turbulence effects . These characteristics typically enable higher energy ca pture and improve capacity factor which 

improve economic performance of offshore wind farms. Offshore turbines also tend to employ larger rotor diameters 

and height hub heights, allowing greater extraction of available wind energy. 

Five regions with signif icant offshore wind potential were selected for analysis: Alaska, Hawaii, Texas, California, 

and New Jersey . The wind characteristics in these regions exhibit substantial variability as illustrated in Figs. 7(a) -(e) 

and 8(a) -(e) . The wind roses and probabi lity distribution highlight differences in both dominant wind directions and 

wind speed frequencies. 

For the Alaska site, wind speeds are predominantly westerly, with strong contributions from the west -southwest 

and southwest directions. The wind speed dis tribution indicates that windspeeds of 6 -7m/s speed contribute s the most 

frequently to energy production. Hawaii exhibits a markedly different directional pattern, with winds primarily 

originating from the east -northeast an d east directions. The Texas offshore site demonstrates dominant winds from 

the south -southeast and southeast directions, while California is characterized by prevailing north -northwesterly 

winds. Florida, in contrast, shows dominant southerly wind patterns . Across all wind sites, the speed probability Author name / Renewable Energy 000 (2017) 000 –000 11 

distribution reveals that the wind speeds occur with varying frequencies, emphasizing the importance of site -specific 

wind resource characterization. 

These regional differences directly influence wake behavior, turbine interactions, and optimal wind farm design, 

thereby motivating the need for location specific optimization.   

> (a) (b)
> (c) (d)

12 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

(e) 

Fig 7: Wind rose of wind blowing at 80m for offshore (a) Alaska (b) Hawaii, (c) Texas, (d) California, (e) New Jersey .

(a)  (b) 

(c)  (d) Author name / Renewable Energy 000 (2017) 000 –000 13  

> (e)
> Fig. 8. Wind Speed probabilities for wind blowing at 80m for offshore (a) Alaska (b) Hawaii, (c) Texas, (d) California, (e) New Jersey .

For this analysis, the number of turbines was fixed at 15 units to enable consistent comparison across various 

offshore regions . For visualization purposes , the wind rose representation divided the wind data into 16 directional 

sectors of 22.5 ° each, allowing a detailed depiction of prevailing wind patterns. However, to reduce computational 

complexity during optimization, the dataset was discretized into 12 sectors of 30 ° each. This simplification decreased 

simulation time while preserving the dominant directional characteristics of the wind resource. 

The WAKE -NET opt imization framework assumes that all turbines are equipped with active yaw control, enabling 

them to continuously align with the incoming wind direction. As a result, each turbine is assumed to face the dominant 

wind direction within a given sector during AEP calculations. 

Table 1 clearly shows that regional wind resource quality is a driving factor of offshore wind farm performance 

and economic viability. Although the optimized wind farms are nearly identical installed capacities, substantial 

variations ar e observed in AEP, farm capacity factor and AEB. Alaska has the highest capacity factor and AEP, 

resulting in an AEB, more than twice that of Hawaii and three times that of Texas.                                                            

> Table 1. Optimized wind farm costs and capacities for offshore application in different regions
> Parameters AK HI TX CA NJ
> Avg. wind speed at 80m height (m/s) 11.05 9.27 7. 63 7. 28 8.98
> Annual Energy Production (AEP)
> (GWh/year) 1,549.71 1,197.53 1,139.3 4992.78 1,056.32
> Annual Production Benefit (APB)
> (M$/year) 635.38 490.99 467.13 407.04 433.09
> Farm Capacity (MW) 326
> (22MW*14)+ (18MW*1)
> 316
> (22MW*12)+(18MW*2)
> +(16MW*1)
> 326
> (22MW*14)+(18MW*1)
> 320
> (22MW*1 3)+(18MW* 1)+
> (16MW*1)
> 306
> (22MW*1 1)+(18MW* 1)+
> (16MW* 2)+(14MW*1)
> Capacity Factor (%) 54.27 43.26 39.90 35.42 39.41
> Optimized Farm Size (sq.km) 39.13 48.67 46.47 46.20 40.99
> Optimized Cable Length (km) 22.56 22.90 24.53 24.48 23.61
> Annulized Land Cost (M$/year) 195.63 243.34 232.36 230.99 204.96
> Annualized Cable Cost (M$/year) 0.64 0.65 0.69 0.6 90.67
> Annualized Turbine Cost (M$/year)
> (Capex+O&M) 125.86 122.36 125.86 123.76 118.87
> Annual Ecoomic Benefit (AEB)
> (M$/year) 313.25 124.64 108.21 51 .59 108.59

Figures 9(a) -(e) illustrate the optimized wind farm layouts for each offshore region. For clarity, wakes 

corresponding to the most frequent directions are plotted: the most dominant direction is shown in red, the second in 

blue. Wakes are drawn at the tur bines cut -out wind speed of 31.5m/s to represent maximum wake expansion. 

In these offshore regions, the three most dominant wind directions are closely aligned. Because the prevailing 

winds originate from a reletively narrow direction band, the turbines can be a rranged to minimize wake overlap. 

However, New Jersey experiences dominant winds from the south -southwest and west -northwest directions . As a 

result, the wind farm layout must be optimized to mitigate wake effects from multiple , less aligned wind sectors, 

which increses the design complexity. Althought the average wind speed at 80m hub height is 8.98m/s, the optimized 

turbine mix includes several smaller rated turbines. This is because the highest wind speed probability occurs in the 

4-5m/s range, meaning lower wind speeds dominate energy production over time. The elevated average wind speed 14 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

is influenced by occasional high wind events exceeding 15m/s. However, these less frequent occurences do not 

contribute as consistently to overall energy capture.       

> (a) (b) (c)
> (d) (e)
> Fig. 9. Wind farm optimized for offshore (a) Alaska (b) Hawaii, (c) Texas, (d) California, (e) New Jersey ,with 15 turbines each farm.

5.2. Wind Farm Sizing for Onshore Locations 

Four onshore locations were selected for analysis: Texas, Kansas, Wyoming , and Indiana. In general, onshore wind 

resources are weaker and more variable than offshore winds due to increased surface roughness and terrain effects. 

As a result, careful site selection becomes especially important for ensuring economic viability. 

The Great Plains region of the U .S. , which includes Texas and Kansas, is well known for its strong and persistent 

winds. These favorable conditions are primarily driven by significant temperature gradients and relatively fla t terrain, 

which allows air masses to move with minimal obstruction. Wyoming also exhibits strong wind resources due to its 

unique topography that creates a natural air tunnel effect that accelerates winds through mountain passes and valleys. 

In contrast, the eastern U .S. typically experiences weaker and more variable onshore winds, making locations such as 

Indiana comparatively less favorable for large scale wind development. 

Figures 11 (a) -(d) and 12(a) -(d) present the wind roses and wind speed proba bility distributions for the selected Author name / Renewable Energy 000 (2017) 000 –000 15 

onshore sites. Texas and Kansas show dominant wind speeds primarily distribution for the selected onshore sites. 

Texas and Kansas show dominant winds primarily for the southern sectors, consistent with Great Plains wi nd patterns. 

Wyoming, however, is characterized by strong west -southwesterly winds. While lower wind speeds have slightly 

higher occurrence probability across many sites, Wyoming and the Great Plains locations also experience frequent 

high speed wind even ts. Indiana, in contrast, is dominated by lower wind speeds, which limits its overall energy 

production potential. 

(a)  (b) 

(c)  (d) 

> Fig 10: Wind rose of wind blowing at 80m for onshore (a) Texas, (b) Kansas, (c) Wyoming, (d) Indiana

16 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

(a)  (b) 

(c)  (d) 

Fig. 11. Wind Speed probabilities for wind blowing at 80m for onshore (a) Texas, (b) Kansas, (c) Wyoming, (d) Indiana .

Table 2 and Fig 12(a) -(d) present the optimized wind farm capacities, costs , and layout configurations for the 

selected onshore locations. The results reflect the strong influence of regional wind resource quality on the farm 

performance. 

Table 2. Optimized wind farm costs and capacities for onshore application in different regions 

Parameters  TX  KS  WY  IN 

Avg. wind speed at 80m height (m/s)  7.28  7.09  6.96  4.02 

Annual Energy Production (AEP) 

(GWh/year)  823.177  803.78  893.602  193.267 

Annual Production Benefit (APB) 

(M$/year)  337.50  329.55  366.38  79.24 

Farm Capacity (MW) 

293 

> (22MW*11)+(18MW*1)+
> (14MW*1)+(11MW*1)+
> (8MW*1)

298 

> (22MW*9)+(18MW*2)+
> (16MW*4)

302 

> (22MW*12)+(16MW*1)+
> (11MW*2)

227 

> (22MW*5)+(18MW*1)+
> (16MW*3)+(11MW*1)+
> (8MW*5)

Capacity Factor (%)  32.07  30.79  33.78  9.72 

Optimized Farm Size (sq.km)  40.45  36.39  44.25  37.11 

Optimized Cable Length (km)  23.53  19.23  22.47  21.01 

Annulized Land Cost (M$/year)  202.26  181.93  221.23  185.57 

Annualized Cable Cost (M$/year)  0.67  0.54  0.64  0.60 

Annualized Turbine Cost (M$/year) 

(Capex+O&M)  114.33  116.08  117.47  91.28 

Annual Economic Benefit (AEB) 

(M$/year)  20.25  30.99  27.04  -198.21 

Texas has a higher average wind speed and has a higher proportion of the wind speed above the 3m/s, resulting in 

a higher AEP despite selecting a slightly smaller installed capacity. Wyoming achieves the highest AEP amongst the 

onshore locations and suppo rting a larger optimized farm capacity as it has some of the highest onshore wind speeds 

unique to its geographic location. All three of these regions achieve farm capacitor factor above 30%, which is 

consistent with wind farms in these locations. 

In con trast, the Indiana site performs significantly worse due to its lower wind speeds. The optimizer selects a 

smaller installed capacity. However, even with this adjustment, the resulting farm capacity factor remains below 10%. 

Consequently, the AEB is nega tive, indicating that under the assumed cost conditions, the project would not be 

economically viable without financial support. This result does not imply that wind development in Indiana is Author name / Renewable Energy 000 (2017) 000 –000 17 

impossible, but rather that such projects would likely require p olicy incentives or subsidies to achieve economic 

feasibility. 

(a)  (b) 

(c)  (d)   

> Fig. 12. Wind farm optimized for onshore (a) Texas, (b) Kansas, (c) Wyoming, (d) Indiana ,with 15 turbines each farm .

5.3. Multiple Hub Heights in a Single Wind Farm 

In this section , we investigate whether deploying turbines at multiple hub heights can reduce wake interactions and 

improve overall wind farm performance. To evaluate this hypothesis, three hub height configurations were compared 

for offshore Alaska a nd offshore Hawaii. 

The three cases are defined as follows: 

Case 1 ( six hub heights): 8MW with hub height 90m, 11MW with hub height set at 110m, 14MW with hub height 

set at 125m, 16MW with hub height set at 150m, 18MW with hub height set at 160m, and 22MW with hub height set 

at 320m. 

Case 2 (two hub height levels): 8MW, 11MW and 14MW turbines have hub height 125m. 16MW, 18MW and 

22MW turbines have hub height 320m. 

Case 3 (single hub height): All capacities of turbines are installed at 320m. 

Tables 3 an d 4, along with Fig 13(a) -(b) and 14(a) -(b), present the results for a 15 -turbine wind farm in Alaska an d

Hawaii, respectively. 

Although higher hub heights generally experience stronger wind speeds, the results indicate that the additional 

energy gained is partially offset by increased wake interactions. Taller turbines require larger land spacing to mitigate 18 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

wake overlap, leading to increased farm areas. In some cases, the optimizer reduces the installed capacity to control 

wake losses. Consequently, incre ases in hub height do not necessarily translate to higher AEP or AEB .

Similar trends are observed in both Alaska an d Hawaii suggesting that while multiple hub heights can improve 

vertical wind resource utilization, their economic advantage depends on the balance between wind shear benefits and 

wake -induced losses. 

Table 3. Comparison of multiple hub heights for wind far ms in Alaska 

Parameters  Case 1  Case 2  Case 3 

Annual Energy Production (AEP) 

(GWh/year)  1,549.71  1,558.2 1 1,465.55 

Annual Production Benefit (APB) (M$/year)  635.38  638.87  600.88 

Farm Capacity (MW)  326 

> (22MW*14)+(18MW*1)

324 

> (22MW*14)+(16MW*1)

309 

> (22MW*12)+(18MW*1)+ (16MW*1)+
> (11MW*1)

Capacity Factor (%)  54.27  54.90  54.14 

Optimized Farm Size (sq.km)  39.13  45.28  44.95 

Optimized Cable Length (km)  22.56  22.36  22.84 

Annulized Land Cost (M$/year)  195.63  226.39  224.77 

Annualized Cable Cost (M$/year)  0.64  0.63  0.65 

Annualized Turbine Cost (M$/year) 

(Capex+O&M)  125.86  125.16  119.92 

Annual Economic Benefit (AEB) (M$/year)  313.25  286.69  255.54 

(a)  (b) 

Fig. 13. Wind farm optimized for offshore Alaska when hub heights are set as per (a) Case 2, (b) Case 3 , for 15 turbines each farm .

Table 4. Comparison of multiple hub heights for wind farms in Hawaii 

Parameters  Case 1  Case 2  Case 3 

Annual Energy Production (AEP) 

(GWh/year)  1,197.53  1,161.00  1,106.82 

Annual Production Benefit (APB) (M$/year)  490.99  476.01  453.80 

Farm Capacity (MW)  316 

> (22MW*12)+(18MW*2)+(16MW*1)

308 

> (22MW*11)+(18MW*2)+
> (16MW*1)+(14MW*1)

298 

> (22MW*9)+(18MW*3)+(16MW*2)
> +(14MW*1)

Capacity Factor (%)  43.26  43.03  42.40 

Optimized Farm Size (sq.km)  48.67  50.33  45.85 

Optimized Cable Length (km)  22.90  22.78  20.89 

Annulized Land Cost (M$/year)  243.34  251.64  229.25 

Annualized Cable Cost (M$/year)  0.65  0.65  0.59 

Annualized Turbine Cost (M$/year) 

(Capex+O&M)  122.36  119.57  116.08 

Annual Economic Benefit (AEB) (M$/year)  124.64  104.15  107.88 Author name / Renewable Energy 000 (2017) 000 –000 19 

(a)  (b) 

Fig. 14. Wind farm optimized for offshore Hawaii when hub heights are set as per (a) Case 2, (b) Case 3 for 15 turbines 

5.4. Comparison of Wake -Aware and Wake -Ignorant Mode ls

This comparative analysis was conducted for the offshore California site using 15 turbines within a constrained 

area of 10km x 10km. Two optimization approaches were evaluated. The wake -aware model incorporated wake 

interactions during layout optimization, whi le the benchmark wake -ignorant model neglected wake effect entirely. 

The wake -ignorant model was evaluated in two stages : first, the layout was optimized under identical spatial and 

economic constraints, but without considering wake induced velocity defici ts ; second, a post -analysis was performed 

in which wake effects were applied to the resulting layout to asses s its realistic performance. The results are 

summarized in table 5.

Table 5. Comparison of wake -aware and wake -ignorant model for California 

Parameters  Wake -Aware 

> Wake -Ignorant

No wake  Post -optimization 

wake consideration 

Annual Energy Production (AEP) 

(GWh/year)  992.78  972.98  926.50 

Annual Production Benefit (APB) (M$/year)  407.04  398.92  379.87 

Farm Capacity (MW)  320 

> (22MW*13)+(18MW*1)+ (16MW*1)

304 

> (22MW*1 0)+(18MW* 2)+(16MW* 3)

Capacity Factor (%)  35.42  36.54  34.79 

Optimized Farm Size (sq.km)  46.20  44.87 

Optimized Cable Length (km)  24.48  19.99 

Annulized Land Cost (M$/year)  230.99  224.33 

Annualized Cable Cost (M$/year)  0.69  0.57 

Annualized Turbine Cost (M$/year) 

(Capex+O&M)  123.76  118.17 

Annual Economic Benefit (AEB) (M$/year)  51.59  55.85  36.79 20 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

Although both models were applied to the same site and constraints, the developed distinctly different wind farm 

configurations. The wake -aware model designed a 32 0MW farm, while the wake -ignorant model produced a slightly 

smaller 30 4MW layout. When wake effects were ignored, the wake -ignorant model predi cted a n AEP of 972.98GWh 

annually . However, after applying wake losses in the post analysis, its AEP decreased by 46.48 GWh/year due to 

significant wake interference, as illustrated in Fig . 15 . A similar observation is made in the APB. The wake -aware 

layout optimized by the WAKE -NET framework a chieve s an AEB that is 50.59 % greater per annum than the wake -

ignorant layout .   

> Fig. 15 . Wind farm layout for offshore California proposed by the wake -ignorant model .

5.5. Performance Sensitivity to Wind Farm Scaling 

If land area were unconstrained, increasing the number of turbines would theoretically yield unbounded revenue 

due to the continuous growth in installed capacity . In practice, however, wind farm deployment is inherently limited 

by spatial constrain ts . The previous case study demonstrated that incorporating turbines with multiple hub heights can 

improve special utilization and reduce the required farm area . Nevertheless, even with this approach, turbine density 

cannot be increased arbitrarily without incurring performance penalties .

To examine this tradeoff, a sensitivity analysis was performed by constraining the available wind farm area to 145 

sq.km, comparable to the scale of the largest wind farms currently operating in the U .S . For the offshore Alaska site, 

the sensitivity analysis evaluates the impact of turbine count on farm performance metrics as seen in Fig 16. 

As the number of turbines increases the overall farm capacity factor exhibits a gradual decline . This trend is 

expected as higher tur bine densities increase wake interactions resulting in larger velocity deficits an d deduced energy 

capacity by downstream turbines. A similar pattern is observed for the AEB per turbine, which decreases with 

increased turbine count . Although additional tur bines increase the total installed capacity, the marginal energy 

contribution of each turbine diminishes due to wake -induced losses . Consequently, while the total AEB initially rises 

with turbine count, it reach es a maximum and subsequently declines . For this case, the peak occurs at around twenty -

six turbines . Beyond this point, the combined effects of intensified wake losses and increased investment costs 

outweigh the gain in APB . The optimized wind farm area increases with turbine count at lower deployment densities 

by eventually approach es a plateau. Author name / Renewable Energy 000 (2017) 000 –000 21 

> Fig. 16. Impact of wind farm scaling on farm performance

These results emphasize that wind farm optimization should target an economically optimal turbine count rather 

than maximum turbine deployment as excessive turbine density degrades both capacity factor and profitability. 

6. Conclusions 

This study developed an integrated wake -aware optimization framework for wind farm layout design that 

maximizes AEB while incorporating aerodynamic wake interactions, turbine characteristics and realistic economic 

constraints called WAKE -NET. By coupling wind resource probability distributions with the Jensen wake model and 

costs associated with turbine, land , and cabling infrastructure, the WAKE -NET fram ework enables economical layout 

optimization. 

The results demonstrate that regional wind resource quality plays a decisive role in determining wind farm 

performance and profitability. Offshore sites, particularly Alaska, exhibit significantly higher AEP, capacity factor ,

and AEB compared to other regions. Onshore analysis further confirms that high wind regions such as Wyoming, 

Kansas , and Texas can achieve economically viable configurations, whereas low -wind regions may require policy 

support to remain fin ancially feasible. 

Comparative analysis between the benchmark wake -ignorant and the w ake -aware models highlights the necessity 

of incorporating wake effect during optimization. Neglecting wake interactions leads to overly optimistic energy 

estimates and sub optimal economic outcomes. Sensitivity analysis on the turbine count reveals the existence of an 

optimal farm capacity, beyond winch increased turbine density reduces capacity factor and profitability due to 

intensified wake losses and higher infrastructure costs. 

Finally, the investigation of multiple hub heights shows that while higher hub heights can access str onger winds, 

economic benefit depends on the balance between power generation gains and wake -induced losses. Overall, the 

findings emphasis that optimal turbine deployment at multiple hub heights is the key to achieving sustainable and 

profitable wind farm development. 

Acknowledgments 

Research reported in this paper was in part supported by an Ea rly -Career Research Fellowship from the Gulf 

Research Program of the National Academies of Sciences, Engineering, and Medicine. The content is solely the 

responsibility of the authors and does not necessarily represent the official views of the Gulf Resear ch Program of the 22 Author name / Sustainable Energy, Grids and Networks 000 (201 7) 00 0–00 0

National Academies of Sciences, Engineering, and Medicine .

References 

[1] R. J. Barthelmie et al. , “Modelling and measuring flow and wind turbine wakes in large w ind farms offshore,” Wind Energy , vol. 12, 

no. 5, pp. 431 –444, Jul. 2009, doi: 10.1002/we.348. 

[2] S. El‐Asha, L. Zhan, and G. V. Iungo, “Quantification of power losses due to wind turbine wake interactions through SCADA, 

meteorological and wind LiDAR data ,” Wind Energy , vol. 20, no. 11, pp. 1823 –1839, Nov. 2017, doi: 10.1002/we.2123. 

[3] M. P. Van Der Laan, O. García -Santiago, N. N. Sørensen, N. Troldborg, J. Criado Risco, and J. Badger, “Simulating wake losses of 

the Danish Energy Island wind farm cluster ,” J. Phys. Conf. Ser. , vol. 2505, no. 1, p. 012015, May 2023, doi: 10.1088/1742 -6596/2505/1/012015. 

[4] D. J. Milborrow, “The performance of arrays of wind turbines,” J. Wind Eng. Ind. Aerodyn. , vol. 5, no. 3 –4, pp. 403 –430, May 1980, 

doi: 10.1016/0167 -61 05(80)90044 -6. 

[5] F. Azlan, J. C. Kurnia, B. T. Tan, and M. -Z. Ismadi, “Review on optimisation methods of wind farm array under three classical wind 

condition problems,” Renew. Sustain. Energy Rev. , vol. 135, p. 110047, Jan. 2021, doi: 10.1016/j.rser.2020 .110047. 

[6] USDOE National Nuclear Security Administration (NNSA) et al. , “Synergistic Effects of Turbine Wakes and Atmospheric Stability 

on Power Production at an Onshore Wind Farm,” LLNL --TR -524756, 1035607, Jan. 2012. doi: 10.2172/1035607. 

[7] “A note on wind generator interaction,” SciSpace - Paper. Accessed: Dec. 16, 2025. [Online]. Available: 

https://scispace.com/papers/a -note -on -wind -generator -interaction -42i876msrn 

[8] J. F. Ainslie, “Calculating the flowfield in the wake of wind turbines,” J. Wind Eng. Ind. Aerodyn. , vol. 27, no. 1, pp. 213 –224, Jan. 

1988, doi: 10.1016/0167 -6105(88)90037 -2. 

[9] A. Crespo, “Computational Fluid Dynamic Models of Wind Turbine Wakes,” Energies , vol. 16, no. 4, p. 1772, Jan. 2023, doi: 

10.3390/en16041772. 

[10] “Large Ed dy Simulation of Vertical Axis Wind Turbine Wakes.” Accessed: Dec. 16, 2025. [Online]. Available: 

https://www.mdpi.com/1996 -1073/7/2/890 

[11] M. Ye, M. Li, M. Liu, C. Xiao, and D. Wan, “Overview of Data -Driven Models for Wind Turbine Wake Flows,” J. Mar. S ci. Appl. ,

vol. 24, no. 1, pp. 1 –20, Feb. 2025, doi: 10.1007/s11804 -025 -00683 -8. 

[12] G. Nai -Zhi, Z. Ming -Ming, and L. Bo, “A data -driven analytical model for wind turbine wakes using machine learning method,” 

Energy Convers. Manag. , vol. 252, p. 115130, J an. 2022, doi: 10.1016/j.enconman.2021.115130. 

[13] “A Review of Wind Turbine Wake Models and Future Directions (Presentation), NREL (National Renewable Energy Laboratory).” 

Accessed: Dec. 16, 2025. [Online]. Available: https://docs.nrel.gov/docs/fy14osti/ 60208.pdf 

[14] D. Zhang, Y. Liang, C. Li, Y. Xiao, and G. Hu, “Applicability of Wake Models to Predictions of Turbine -Induced Velocity Deficit 

and Wind Farm Power Generation,” Energies , vol. 15, no. 19, p. 7431, Jan. 2022, doi: 10.3390/en15197431. 

[15] T. M. Fletcher and R. E. Brown, “Simulation of wind turbine wake interaction using the vorticity transport model,” Wind Energy , vol. 

13, no. 7, pp. 587 –602, Oct. 2010, doi: 10.1002/we.379. 

[16] M. Méchali, R. Barthelmie, S. Frandsen, L. Jensen, and P. -E. Réth oré, Wake effects at Horns Rev and their influence on energy 

production . 2006. 

[17] R. Barthelmie, K. Hansen, K. Rados, W. Schlez, L. Jensen, and S. Neckelmann, “Modelling the impact of wakes on power output a t

Nysted and Horns Rev,” Eur. Wind Energy Conf. Exhib. 2009 EWEC 2009 , vol. 2, Jan. 2009. 

[18] M. Abkar and F. Porté -Agel, “Influence of atmospheric stability on wind -turbine wakes: A large -eddy simulation study,” Phys. Fluids ,

vol. 27, no. 3, p. 035104, Mar. 2015, doi: 10.1063/1.4913695. 

[19] L. Wang et al. , “Wind turbine wakes modeling and applications: Past, present, and future,” Ocean Eng. , vol. 309, p. 118508, Oct. 

2024, doi: 10.1016/j.oceaneng.2024.118508. 

[20] O. Siram, R. Kumar, U. K. Saha, and N. Sahoo, “A Comprehensive Review on Analytical For mulations of Wind Turbine Wake 

Models and Future Scope in the Development of Wind Farms of Assorted Configurations,” J. Energy Resour. Technol. , vol. 144, no. 110801, 

Apr. 2022, doi: 10.1115/1.4054175. 

[21] L. Sizhuang and F. Youtong, “Analysis of the Jensen’s model, the Frandsen’s model and their Gaussian variations,” in 2014 17th 

International Conference on Electrical Machines and Systems (ICEMS) , Hangzhou, China: IEEE, Oct. 2014, pp. 3213 –3219. doi: 

10.110 9/ICEMS.2014.7014046. 

[22] G. C. Larsen, H. A. Madsen, and N. Troldborg, “Wake modeling and simulation”. 

[23] C. R. Shapiro, G. M. Starke, C. Meneveau, and D. F. Gayme, “A Wake Modeling Paradigm for Wind Farm Design and Control,” 

Energies , vol. 12, no. 15, p. 2956, Aug. 2019, doi: 10.3390/en12152956. 

[24] A. Jimenez, A. Crespo, E. Migoya, and J. Garcia, “Large -eddy simulation of spectral coherence in a wind turbine wake,” Environ. 

Res. Lett. , vol. 3, no. 1, p. 015004, Jan. 2008, doi: 10.1088/1748 -9326/3/1/0 15004. 

[25] N. Bempedelis, F. Gori, A. Wynn, S. Laizet, and L. Magri, “Data -driven optimisation of wind farm layout and wake steering with 

large -eddy simulations,” Wind Energy Sci. , vol. 9, no. 4, pp. 869 –882, Apr. 2024, doi: 10.5194/wes -9-869 -2024. 

[26] G. Bazacliu, G. C. Lăzăroiu, and V. Dumbravă, “DESIGN OF WIND FARM LAYOUT FOR MAXIMUM WIND ENERGY 

CAPTURE”. 

[27] A. Tesauro, P. -E. Rethore, and G. C. Larsen, “State of the Art of Wind Farm Optimization,” Prooceedings EWEA , 2012. 

[28] G. Gualtieri, “Comparat ive analysis and improvement of grid -based wind farm layout optimization,” Energy Convers. Manag. , vol. 

208, p. 112593, Mar. 2020, doi: 10.1016/j.enconman.2020.112593. 

[29] R. Brogna, J. Feng, J. N. Sørensen, W. Z. Shen, and F. Porté -Agel, “A new wake mode l and comparison of eight algorithms for layout 

optimization of wind farms in complex terrain,” Appl. Energy , vol. 259, p. 114189, Feb. 2020, doi: 10.1016/j.apenergy.2019.114189. 

[30] M. Bilbao and E. Alba, “GA and PSO Applied to Wind Energy Optimization”. 

[31] S. Y. D. Sorkhabi et al. , “Multi -Objective Energy -Noise Wind Farm Layout Optimization Under Land Use Constraints,” in Volume 

6B: Energy , Montreal, Quebec, Canada: American Society of Mechanical Engineers, Nov. 2014, p. V06BT07A067. doi: 10.1115/IMECE2014 -Author name / Renewable Energy 000 (2017) 000 –000 23 

37063. 

[32] W. Y. Kwong, P. Y. Zhang, D. Romero, J. Moran, M. Morgenroth, and C. Amon, “Wind Farm Layout Optimization Considering 

Energy Generation and Noise Propagation,” in Volume 3: 38th Design Automation Conference, Parts A and B , Chi cago, Illinois, USA: American 

Society of Mechanical Engineers, Aug. 2012, pp. 323 –332. doi: 10.1115/DETC2012 -71478. 

[33] W. Liu, L. Peng, G. Huang, Q. Yang, Y. Jiang, and B. Wang, “Wind farm layout optimization in complex terrain considering wind 

turbine f atigue load constraint,” Phys. Fluids , vol. 37, no. 2, p. 027135, Feb. 2025, doi: 10.1063/5.0249777. 

[34] Z. Li, P. Li, Y. Che, J. Zhang, J. Zhao, and H. Hu, “Layout Optimization of Offshore Wind Farm Considering Economic -Technology 

Constraints,” in 2023 5 th International Conference on Power and Energy Technology (ICPET) , Tianjin, China: IEEE, Jul. 2023, pp. 1417 –1421. 

doi: 10.1109/ICPET59380.2023.10367706. 

[35] J. Wu et al. , “Impact of Economic Indicators on the Integrated Design of Wind Turbine Systems,” Appl. Sci. , vol. 8, no. 9, Sep. 2018, 

doi: 10.3390/app8091668. 

[36] R. V. Rodrigues and J. -A. P. Rua, “Multidisciplinary Wind Farm Electrical Infrastructure Optimization,” J. Phys. Conf. Ser. , vol. 

2767, no. 8, p. 082021, Jun. 2024, doi: 10.1088/1742 -6596/ 2767/8/082021. 

[37] A. Tesauro, “State of the Art of Wind Farm Optimization”. 

[38] S. C. Pryor, R. J. Barthelmie, and T. J. Shepherd, “Wind power production from very large offshore wind farms,” Joule , vol. 5, no. 10, 

pp. 2663 –2686, Oct. 2021, doi: 10.1016 /j.joule.2021.09.002. 

[39] J. C. Y. Lee and M. J. Fields, “An overview of wind -energy -production prediction bias, losses, and uncertainties,” Wind Energy Sci. ,

vol. 6, no. 2, pp. 311 –365, Mar. 2021, doi: 10.5194/wes -6-311 -2021. 

[40] Naima Charhouni, Mohamm ed Sallaou, and Abdelaziz Arbaoui, “Qualification of Three Analytical Wake Models,” J. Mech. Eng. 

Autom. , vol. 6, no. 4, Apr. 2016, doi: 10.17265/2159 -5275/2016.04.006. 

[41] “Gradient -Based Optimization of Wind Farms with Different Turbine Heights | AIAA S ciTech Forum.” Accessed: Jan. 16, 2026. 

[Online]. Available: https://arc.aiaa.org/doi/10.2514/6.2017 -1619 

[42] A. Parinam, P. Benard, D. V. Terzi, and A. Viré, “Large -Eddy Simulations of wind turbine wakes in sheared inflows,” J. Phys. Conf. 

Ser. , vol. 250 5, no. 1, p. 012039, May 2023, doi: 10.1088/1742 -6596/2505/1/012039. 

[43] Y. Liu, “The effect of vertical arrangement on performance and wake characteristics of two tandem offshore wind turbines unde r

various operating conditions,” Energy Convers. Manag. , vol. 278, p. 116743, Feb. 2023, doi: 10.1016/j.enconman.2023.116743. 

[44] “Dataset Overview | National Centers for Environmental Information (NCEI).” Accessed: Jan. 20, 2026. [Online]. Available: 

https://www.ncei.noaa.gov/metadata/geoportal/rest/metadata/i tem/gov.noaa.ncdc:C00684/html# 

[45] N. O. and A. A. US Department of Commerce, “National Data Buoy Center Station List page.” Accessed: Mar. 18, 2025. [Online]. 

Available: https://www.ndbc.noaa.gov/to_station.shtml 

[46] C. Draxl, A. Clifton, B. -M. Hodge, a nd J. McCaa, “The Wind Integration National Dataset (WIND) Toolkit,” Appl. Energy , vol. 151, 

pp. 355 –366, Aug. 2015, doi: 10.1016/j.apenergy.2015.03.121. 

[47] L. Fang, F. Jiang, A. M. Toms, and X. Li, “Analysis of Learning -based Offshore Wind Power Predict ion Models with Various Feature 

Combinations,” in 2025 IEEE Power &amp; Energy Society General Meeting (PESGM) , Austin, TX, USA: IEEE, Jul. 2025, pp. 1 –5. doi: 

10.1109/PESGM52009.2025.11225096. 

[48] J. Lu et al. , “A synthetic Texas power system with time -series weather -dependent spatiotemporal profiles,” Sustain. Energy Grids 

Netw. , vol. 43, p. 101774, Sep. 2025, doi: 10.1016/j.segan.2025.101774. 

[49] A. M. Toms, X. Li, and K. Rajashekara, “Optimal Sizing of On -Site Renewable Resources for Offshore Microgri ds,” in 2023 North 

American Power Symposium (NAPS) , Asheville, NC, USA: IEEE, Oct. 2023, pp. 1 –6. doi: 10.1109/NAPS58826.2023.10318718. 

[50] A. M. Toms, X. Li, and K. Rajashekara, “Optimal microgrid sizing of offshore renewable energy sources for offshore platforms and 

coastal communities,” Sustain. Energy Grids Netw. , vol. 44, p. 101989, Dec. 2025, doi: 10.1016/j.segan.2025.101989.