Title: 

URL Source: https://arxiv.org/pdf/2604.01923v1

Published Time: Fri, 03 Apr 2026 00:49:36 GMT

Number of Pages: 14

Markdown Content:
> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 1

Abstract —Existing sub -/super -synchronous (SSO) suppression 

methods for the direct -drive permanent magnet synchronous 

generators (D -PMSG) integrated power systems are mainly 

achieved by external devices or sub -synchronous resonance 

damping controller (SSRDC) at the converters, facing challenges 

of considerable control costs, complex pa rameters tuning, or 

inadaptability to various operating conditions. To address these 

problems, this p aper proposes an adaptive SSRDC based on the 

phase -locked loop (PLL) for D -PMSG integrated power systems. 

First ly , the PLL parameter is found critical to SSO suppression by 

a comprehensive sensitivity analysis on the dominant poles of the 

impedance closed -loop transfer function. Motivated by this 

find ing , this paper then designs a PLL -based SSRDC, which 

features a simple structure, easy parameter tuning, and flexible 

adaptability to various operating modes. The simplicity in 

structure is guaranteed by the a voidance of phase compensation. 

Benefit ing from the simple structure, only one key parameter 

needs to be tuned. Moreover, two principles of parameter tuning 

are proposed to enhance the efficiency, robustness, and 

adaptability of the proposed SSRDC. The con troller -hardware -in -

the -loop (CHIL) tests verify the validity of the proposed SSRDC 

under various operating conditions. Finally, some concerns about 

this method such as frequency estimation, computational 

efficiency and potential impacts on PLL are thoroug hly analyzed 

and clarified. 

Index Terms —Sub -/Super -synchronous Oscillation (SSO ); SSO 

suppression; Super -synchronous Resonance Damping Controller 

(SSRDC ); phase -locked loop (PLL) ; direct -drive permanent 

magnet synchronous generators (D-PMSG ); the controller -

hardware -in -the -loop (CHIL) test .

NOMENCLATURE 

V1 Magnitude of the integrated voltage 

Vdc  Reference voltage of the bus 

km Gain of the modulator 

kd, kf Decoupling, feedforward coefficient 

kp Proportional gain of the PLL 

ki Integral gain of the PLL 

kip  Proportional gain of the inner current loop 

kii  Integral gain of the inner current loop 

fsso 

Difference between the super -synchronous 

frequency and the fundamental frequency 

ωsso  Center frequency of the band -pass filter 

H0 Gain of the band -pass filter 

ζ Damping coefficient of the band -pass filter 

vd, vq D/q axis of the grid side voltage 

ksso  Tuned gain of the damping controller 

Xl Reactance of the transmission line 

XT Reactance of the transformer 

Rl Resistance of the transmission line 

n Number of online wind turbines 

te

Time delay of sub/super -synchronous frequency 

estimation 

Zpmsg  Impedance of wind turbine 

ZPMSG  Impedance of wind farm 

I. INTRODUCTION 

A. Motivation 

ECENTLY, renewable energy power generation led by 

wind power has received widespread attention and 

utilization . Among them, the direct -drive permanent magnet 

synchronous generators (D -PMSG) have an appealing prospect 

due to the high energy conversion efficiency and low 

maintenance cost [1, 2] . However, the integration of the large -

scale D-PMSG wind farm s in to power system s bring s new 

challenges . Several sub -/super -synchronous oscillation (SSO) 

accidents have occurred in practical pow er system s such as in 

Guyuan of North China [3] and Hami of Northwest China [4] .

The se SSO accidents , caused by the integration of D -PMSG 

wind farms, finally led to the tripping of wind farm s and shaft 

torsional vibration of nearby thermal power units, seriously 

threat en ing the stable operation of the power system . Thus, an 

effective SSO suppression scheme for D -PMSG wind farm 

int egrated power system s is urgently demanded. 

B. Related Works 

Currently, the research on SSO suppression is mainly 

focu se d on the doubly -fed induction generator (DFIG) 

integrated systems , and few of them are dedicated to the D -

PMSG integrated systems . Due to the similarities in the 

converter control and grid integration topology of wind turbines ,

# PLL Based Sub -/Super -synchronous Resonance 

# Damping Controller for D -PMSG Wind Farm 

# Integrated Power System s

Songhao Yang, Member , IEEE , Ruixin Shen , Student Member , IEEE , Jin Shu, Member , IEEE , Tao 

Zhang, Student Member , IEEE , Yu jun Li, Member , IEEE , Baohui Zhang, Fellow , IEEE , Zhiguo Hao, 

Member , IEEE 

# R

This work was partially supported by National Natural Science Foundation 

of China (52007143), China Postdoctoral Science Foundation 

(2021M692 526) and Open Fund of State Key Laboratory of Operation and 

Control of Renewable Energy & Storage Systems (China Electric Power 

Research Institute). 

Songhao Yang, Ruixin Shen, Tao Zhang, Yujun Li, Baohui Zhang, Zhiguo 

Hao are with Shaanxi Key Laboratory of Smart Grid, Xi'an Jiaotong 

University, Xi'an, China (e -mail: {songhaoyang, zhghao @xjtu.edu.cn,). 

Jin Shu is with Xi’an Thermal Power Research Institute CO.LTD. > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 2

some of the SSO suppression methods designed for the DFIG 

system s are of great reference for the D-PMSG system s. The se 

related methods can be categorized into three kinds, namely 1) 

the beforehand measures in the system planning and operation 

stage, 2 ) the emergen cy measures after serious SSO occurrence 

and 3) the active damping control .

The first category of methods attempts to avoid the SSO s in 

the system planning and operation stage by increasing the grid 

strength and reducing incentives for SSO s [5] . In the planning 

stage , enhancing the grid connection [6] and redesign ing the 

coordination between control loop s[7, 8] are beneficial to 

avoid ing the SSO . However, t hese measures are only effective 

for unbuilt power systems. For an already existing system, the 

operation mode adjustment can also alleviate the occurrence of 

SSO. Switching wind turbines selectively [9] and reactive 

power regulation [10] have been proven effective in practice .

However, the occurrence of SSO cannot be fundamentally 

avoided by such mea su res due to the limited margin of 

operation adjustment [11] . The second category of methods, 

namely the emergency protection, trip the oscillated wind 

turbines by the sub -synchronous frequency relay [12] . These 

measures are usually considered as the last resort to protect the 

system in consideration of the serious c onsequences .

The active damping control methods , converg ing the SSO by 

providing additional damping , have attracted wide attention .

The sub -synchronous resonance damping controllers (SSRDC) 

can be achieved by external devices or wind turbine converters. 

The existing external devices, such as the flexible AC 

transmission system (FACTS ) devices and high voltage DC 

(HVDC ) converters, can be a n alternative for SSO mitigation if 

they are equipped with additional damping controller s.

SSRDC s equipp ed with the Thyristor Controlled Series 

Capacitor (TCSC) [13] , Gate -Controlled Series Capacitors 

(GCSC) [14] , Static Synchronous Compensator (STACOM) [15, 

16] can mitigate SSO effectively by changing the system 

impedance and moving th e eigenvalues of the system to the left 

half -plane [17] . However, p rimarily designed for power flow 

regulation, these devices cannot be always available for SSO 

suppression. To mitigate SSO more generally , a dedicated 

device was designed in [18] . The proposed method can provide 

active damping by injecting sub -synchronous frequency 

currents. Literature [19] further improve d its adaptability by 

online capturing the sub -synchronous frequency with a sub -

synchronous frequency estimator. Analysis shows that the 

marginal cost of such plant -level SSO suppression scheme s

would decrease with the increas e in wind farm s cale [19] .

Therefore, these special -purpose devices could be a relatively 

competitive solution despite the additional investment. 

The SSRDC on wind turbine conv erters ( WTCs ) may be one 

of the most concerning methods because it can be achieved in a

software manner without hardware modification . The WTCs 

can provide damping by adjust ing the control parameters or 

modifying the structure. Literature [20] adjust ed the 

proportional parameter of the rotor side converter (RSC) of 

DFIG to prevent the SSO. In [21] , the SSRDC implemented in 

converters of DFIGs can provide damping at only the frequency 

of interest by modifying the reference current of the inner 

current controller loop. However, the actual effects of th ese 

methods may not be good as expected due to th e limited 

adjustment space of parameters. New controller structures of 

converters are also proposed to avoid the SSO’s occurrence. 

The PI controller of the grid side converter (GSC ) is replaced 

by a nonlinear controller in [22] , and the inner current loop at 

RSC is replaced by a direct controller in [23] . However, these 

nonlinear controllers feature complicated design and complex 

parameter tuning, thus they are rarely implemented in 

practice [24] . Compared with the above two kinds of methods, 

addi ng a damping control loop to existing converter s is much 

easier to implement [25 -28] . Literature [25] designed an 

SSRDC at the outer loop of GSC and established a parameters 

look -up table. By ad justing the parameters accordingly, the 

SSRDC can provide effective damping for various operating 

conditions . However, constructing such a complete lookup 

table is time -consuming and challenging . Since the mechanism 

of SSO caused by DFIG and PMSG is not id entical [26] ,

literature [27] analyzed the key factors of PGMG -induced SSOs 

and designed an SSRDC at the inner current loop of GSC. 

However, it still faces the problem of complicated parameter 

tuning. To this end , literature [28] proposed an automatically 

parameter -tune method for SSRDC based on the improved 

particle swarm optimization algorithm .

C. Main Contribution 

An SSRDC that is simple tuning and adapt ed to various 

conditions is urgently needed for D -PMSG integrated power 

systems . Most of the existing SSRDCs are designed on the 

converters, but rare of them consider the influence of the phase -

locked loop (PLL) though it has been found to be essential to 

the stability of the D-PMSG integrated syst em [29] . This paper 

investigates the SSO suppression method based on PLL . The 

contributions include: 

1) The essential impacts of PLL bandwidth on system 

stability are demonstrated based on the sensitivity analysis of 

impedance closed -loop transfer function’s dominant poles . This 

finding motivates the design of the PLL -based SSRDC. 

2) A PLL -based SS RDC is pro posed. The SSRDC has the 

advantages of simple structure, easy parameter tuning , and 

strong adaptability to various operating conditions. The simple 

structure is guaranteed by the avoidance of phase compensation. 

Benefit ing from the simple structure, only o ne key parameter 

needs to be tuned. To balance the simplicity, robustness , and 

adaptability of the SSRDC, two principles of parameter tuning 

are proposed, namely pre -determining parameters under current 

worst condition s and updating parameters online when 

necessary. 

3) A Controller -hardware -in -the -loop (CHIL) test is carried 

out to verify the efficiency and adaptability of the proposed 

SSRDC under various operating conditions .

4) Some concerns about the proposed SSRDC are thoroughly 

discussed and clarified . This method has good tolerance to the 

impedance model and frequency estimation algorithm . The 

SSRDC has high computation efficiency of parameter tuning ,

and it does not influence the normal steady -state and dynamic 

response of PLL s.

The rest of the paper is organized as follows. S ection II 

analyzes the essential impacts of PLL parameters on system 

stability. Section III presents the details of the PLL -based > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 3

SS RDC . Through the CHIL test in section IV , the effect iveness 

and adaptability of the proposed SSRDC are verified . Section 

V discusses and clarifies the concern s about the proposed 

method. Finally, conclusions are drawn in Section V I.

II. SSO ANALYSIS OF D-PMSG WIND FARM INTEGRATED 

POWER SYSTEM S

A. SSO Analysis Method Based on Impedance Closed -loop 

Transfer Function ’s poles 

In existing research, impedance -based SSO analysis method s

are becoming popular for the ir simple and independent 

modeling [30] . This paper adopts the idea of impedance 

modeling and analyzes the SSO stability based on the dominant 

poles (DP ) of the impedance closed -loop transfer function. 

Fig. 1 presents the small -signal equivalent circuit of the D-

PMSG wind farm integrated power syste m. The wind farm is 

equivalent to a Norton Circuit consisting of an ideal current 

source Is(s) and the extern al equivalent impedance of wind farm 

ZPMSG (s). AC power grid is equivalent to a Thevenin Circuit 

consisting of an ideal voltage source Ug(s) and the grid 

impedance Zg(s). Ig(s) and VPCC (s) denote the grid -integrated 

current and voltage. ZPMSG (s) adopts the impedance model 

proposed in [31] for its simplicity and generality , and Zg(s) is 

determined in advance or measured online .g ( ) I sg ( ) Z sg ( ) U s+−AC power grid s ( ) I sPCC ( ) V sD-PMSG wind farm PMSG ( ) Z s

Fig. 1. Small -signal representation o f equivalent circuit diagram of D -PMSG 

integrated power system s.

Sin ce Ig(s) is the interaction current between wind farm and 

grid, its state can reflect the stability of the wind farm integrated 

power system. Ig(s) can be obtained as: g s gg PMSG g PMSG s 1 g 2

1 1( ) ( ) ( ) 1 ( ) / ( ) ( )+ ( ) = ( ) ( ) ( ) ( ) 

I s I s U sZ s Z s Z s Z sI s G s U s G s

=  − + − 

, (1)

where G1(s)=1/(1 +Z g(s)/ ZPMSG (s)), G2(s)=1/( Zg(s)+ ZPMSG (s)) .

According to the superposition theorem , the circuit in Fig.1 

is equivalent to the superposition of two sub -graphs in Fig . 2.(a) +−   

> D-PMSG wind farm AC power grid
> Is(s)ZPMSG (s)
> Ig1 (s)
> VPCC (s)Zg(s)+−ZPMSG (s)D-PMSG wind farm
> Ug(s)AC power grid
> Ig2 (s)
> VPCC (s)
> Zg(s)
> (b)

(a) (b)

Fig. 2. Small -signal representation of D -PMSG wind farm system s considering 

(a) wind farm current disturbances. (b) grid voltage disturbances. 

Since Is(s) and Ug(s) are linearly independent, the system 

stability is determined by G1(s) and G2(s) together. Comparing 

the formula of G1(s) and G2(s), it is easy to find that 1 2( ( )) ( ( )) P G s P G s

, (2)

where ( ( )) P G s  is the pole set of G(s). For a linear system, its 

stability is determined by its DP . The real part of DP reflects 

the system’s damping level, a negative value indicating the 

system is stable. And the imaginary part of DP reflects t he 

oscillation frequency. Therefore, the SSO analysis of the D-

PMSG wind farm integrated power system can be carried out 

based on G2(s)’s DP .

To simplify the analysis, remark G2(s) as G(s): g PMSG 

1( ) ( )+ ( ) 

G s Z s Z s

=

. (3)

B. Influenc e Factors Analysis of SSO 

Based on the above analysis , the key factors of SSO in the 

grid integrated D -PMSG power system can be analyzed through 

their sensitivity to G2(s)’s DPs . Fig.3 presents the control 

structure of the converter. The following factors are discussed. line LCurrent Measure Voltage Measure ( ) 

T -1 

> PWM 
> +-

( ) 

Tqididref vqref vdref Iqref I1 2 6, ...... g g gS S S 

> kp+k i/s kp+k i/s ABC /dq dq/ ABC
> vabc,g

( ) 

T 

> ABC /dq
> vgd vgq
> kip +k ii /s
> 1/ s
> iabc,g pll
> pll
> pll
> 
> vg
> PCC
> va
> vb
> vc
> L1
> vga
> vgb
> vgc
> ia
> ic
> ib
> +-
> Vdc
> Kd
> Kd
> kf
> kf
> kf
> va
> vb
> vc
> HPLL (s)
> Hi(s)
> PMSG-Based Wind Farm
> Grid

Fig. 3 . The control structure of the PMSG converter 

1) The parameter s of grid side converter (GSC), i.e. the PI 

parameters of the PLL (kp, ki), and the inner current loop (kip , kii )

are fully discuss ed as they mainly determine the dynamics of 

D-PMSG. Note that the direct -voltage control loop is not 

considered in the impedance modeling because its influence on 

SSOs caused by PMSGs is negligible [8] .

2) The operating parameters are also discussed, includ ing the 

output current of each D-PMSG unit (I1), number of online 

units (n), and grid -side impedance (R, X).

To qualitatively analyze the influence of the above factors on 

the DP s, the idea of sensitivity analysi s is adopted. Denote DP 

as DP A B i = +  ，

(4)

where Re{DP}, Im{DP} A B= = .

Thus, the sensitivity of parameters to system stability can be 

written as their sensitivity to the real part of DP. x

AS x

= 

, (5)

where x denotes the above -mentioned parameters. 

The impedance of one PMSG turbine is computed using the 

model proposed in [31] . 

#                 

> 1111mdc 111
> pmsg mdc i11mdc fi1221dPLL 12

( ) [ ( 2π ) ]1 ( 2 )(s 2π )    

> Tii
> djjTIjk V IV

Z s k V H s j f jK sL k V k e H s j f ejK e T j f

> 

 −−−

= − − + − − + −−  −

, (6)

where V1 is the magnitude of the integrated voltage, km denotes 

the gain of the modulator, kd, and kf denote the decoupling > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 4

coefficient and feedforward coefficient respectively. Vdc 

denotes the reference voltage of the bus voltage. φi1 denotes the 

phase current of I1, Hi(s)= kip +kii /s, HPLL (s)= (kp+ki/s)/ s,

TPLL (s)= V1HPLL (s)/[1+ V1HPLL (s)]. T1 and φT1 are reverse ly 

computed by: 1 1 1 1 m dc f1m dc 

2π + (1- )2 

> j T

j f L V k V k T e k V  

> 

=

. (7)

To simplify the analysis, the assumption of uniform 

parameter wind turbines is adopted, that is, the control 

parameters of the wind turbines are all the same. Therefore , the 

impedance of the wind farm can be simplified as pmsg [ ( ) ( )] PMSG TZ Z s X s n= +

, (8)

where XT denotes the impedance of the box transformer, and n

is the number of wind turbines. 

Theoretically, through (3) -(7), the analytical formulas of Sx

can be obtained for different parameters . However, due to the 

high order and complexity of ZPMSG , it is difficult to get Sx

analytic ally . Instead , Sx can be calculated numerically by (9).0

( + ) ( ) lim x x

A x x A x S x → 

 −= 

(9)

Vary ing the value of each parameter in the range of [0.5,1.5 ]

p.u. , Sx is obtained accordingly, as shown in Fig. 4.0.5 1 1.5         

> -200 -150 -100
> -50 050 100 150
> X
> RI
> nkip
> kii
> kp
> ki
> x(p.u.)
> Sx
> Fig. 4.Sensitivity analysis of each parameter to system stability .

According to (5), if Sx is negative , DP moves left on the s-

plane with the increase of parameter x, indicating the system 

stability is enhanced. On the contrary, if Sx is positive, the 

increase of this parameter will deteriorate the stability of the 

system. Moreover, a great er absolute value of Sx implies the 

system stability is more sensitive to the parameter change s.

Fig. 4 presents the sensitivity index of each para meter to 

system stability. The dashed lines show that the increase of 

operating parameters including X, I, n, and R have negative 

effects on system stability. In other words, SSO more easily 

occurs in condition s of larger grid reactance, more online wind 

turbines, and larger output power. Conversely, t he increase in 

the control parameters represented by solid lines can enhance 

the system 's stability. 

For current inner loop parameters, kip is not recommended for 

SSO suppression as ip kS is nearly zero, indicating that system 

stability is not sensitive to this parameter. Though kii has a

satisfactory absolute value, it is not suitable for SSO 

suppression because the sign of ii kS is not constant . When kii 

increases, the system stability is firstly enhanced, but then 

deteriorated. The uncertainty of parameter impacts will increase 

the difficulty of SSO suppression design. As for the PLL 

parameters, ki, and kp, both have the potential for SSO 

suppression. kp is more recommended as its sensitivity is very 

high, and more importantly, the high sensitivity is global when 

compared with ki. Therefore , increasing kp to stabilize the 

system always has a significant and ideal effect. 

To conclude ,

1) PLL is essential to the stability of the D-PMSG wind farm 

integrated power system s. The system tends to be more stable 

by increasing the kp of PLL, and this method has global ly high 

sensitivity . Inspired by this finding, this paper designs a novel 

SSRDC at the PLL .

2) The worst condition that cause s SSO is revealed, which can 

be used for SSRDC parameter pre -tuning and case verification. 

III. DESIGN OF PLL BASED SSRDC 

A. Design Principle 

An SSRDC with simple parameter tuning and flexible 

adaptability to various operating conditions is required .

Therefore, the following design principle s should be met .

1) Simple structure : To meet the needs of easy tuning, the 

structure of SSRDC should be furtherly simplified. Generally, 

an SSRDC contains a bandpass filter (BPF), phase 

compensation, gain, and limiter. Among them, t ime constants 

T1, T2, and order n in the phase compensation l oop need to be 

tuned to coordinate with other loops under different operating 

modes, which significantly increase s the complexity of 

parameter tuning . If the parameters tuning of the phase 

compensation can be avoided , the tuning process will be 

significantly simplified .

2) Flexible adaptability: To achieve SSRDC’s flexible 

adaptability, the SSRDC is expected to suppress SSO quickly 

under various operating conditions . Besides, SSRDC should 

not start up under normal conditions as the cont rol parameters 

of the D -PMSG controller are optimal by default. 

3) Robustness : To ensure the suppression effect, enough 

stability margin must be reserved in the designed SSRDC. A

simple solution is to tune the parameters under the worst 

condition. 

B. SSRDC Design 

Based on the above principles , this paper design s a novel 

SSRDC at the PLL . The schematic diagram is shown in Fig. 5( ) 

TABC/ dq             

> va
> vb
> vc
> vd
> vq
> SSFE 50Hz
> fsso 2πsso
> 1
> spll
> 
> Iabc,g
> ksso
> kp
> ki/s
> Band-pass filter Gain max
> sso
> min
> sso
> 
> SSRDC Center frequency changed by SSFE
> Hpll (s)0sso 22sso sso 2
>  ++
> Hsss
> +_++
> Fig. 5. The proposed PLL -based SSRDC.

> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 5

The SSRDC proposed in this paper is composed of a BPF 

with a changeable center frequency, super -synchronous 

frequency estimator (S SFE ), gain , and a limiter. The SSFE is 

assumed to accurately measure the super -synchronous 

fre quency component of the wind farm’s output current with a 

time delay in the range of 100ms -500ms [19, 32] . The center 

frequency of BPF defaults to 0, and is updated to the difference 

between the super -synchronous frequency and the standard 

frequency once SSO occurs . The gain ksso , is the only parameter 

to be tuned. 

The basic working logic of the proposed SSRDC is given as 

follows. 

1) Under normal operating condition s, the super -

synchronous frequency captured by the SSFE is 0 Hz. Whatever 

vq inputs, the output of SSRDC is always 0. In other words , the 

SSRDC does not affect the dynamic s of D -PMSG s under 

normal operating conditions .

2) Once SSO occurs, vq consist s of a DC component and AC 

component s whose frequenc ies are the difference s between the 

sub/super -synchronous frequency and fundamental frequency. 

Then the AC components pass through the BPF and increase 

the kp of the PLL . The transfer function of the PLL based 

SSRDC then change s to 0 sso ipll p sso 2 2sso sso 

1( ) 2

H skH s k ks ss s

   = + +    + +   

, (10 )

where kp and ki are the original PI parameters of the PLL, ksso is 

the gain of the SSRDC , ωsso is the angular velocity of the super -

synchronous current captured by the dq axis , H0 is the gain of 

the BPF, and ζ is the damping coefficient of the BPF .

When SSO occurs, the oscillation frequency of D-PMSG is 

super -synchronous according to [33] , and a sub -synchronous 

frequency component is coupled [30] . Therefore , if fp denotes 

the super -synchronous frequency , the coupled sub -synchronous 

frequency will be 2 f1-fp, where f1 is the fundamental frequency 

of the power grid. After the Park ’s transform ation , the coupled 

frequenc ies change from fp and 2f1-fp to fp-f1 and f1-fp,

respectively. 

Denote ωsso 1=2∗π∗(fp-f1) and ωsso2 =2 ∗π∗(f1-fp), thus sso sso1 sso2 

  = = − 

. (11 )

Note that the frequency captured by S SFE is the super -

synchronous component, namely ωsso 1. When the AC 

components pass through the BPF , the frequency response of 

the BPF to the sub/super -synchronous components become 0sso1 sso2 ( ) ( ) 2 

> BPF BPF

HH j H j

 = =

(12 )

Thus, t he respective phase error s produced by the BPF are 1 2= =0 

  

. (13 )

Furthermore, the transfer function of PLL can be further 

simplified as: '0i ipll sso p sso pipl _l fu _ n p

1 1( ) =21( ) 

Hk kH s k k ks s s skH s k s s

    = + +   +           = +    

, (14 )

where kp’= kp+H0∙ksso /2 ζ.

Hpll_sso (s) and Hpll_fun (s) are the transfer function of PLL for 

SSO component s and non -SSO component s, respectively. It 

shows that the proposed SSRDC only provide s damping for the 

SSO components, and non -SSO components are not affected. 

Moreover , the PLL bandwidth changes for SSO components 

only when an SSO event occurs . After the risk of SSO is 

confirmed to be eliminated, ωsso is reset to 0, and therefore 

SSRDC is de -activated. Bes ides, the proposed SSRDC does not 

require phase compensation compared with the existing 

SSRDC . This simple structure is achieved by SSFE -based 

center frequency changeable BPF. This feature of the SSRDC 

significantly releases the parameter tuning task and enhance s its 

practicability. 

C. Online Parameter Tuning 

The parameters that need to be tuned in (14 ) consist of ksso ,

H0, and ζ. As H0 and ksso are an entirety , H0 can be set as 1 for 

simplification . And the value of ζ is determined follow ing the 

classic second -order BPF [34] . Therefore, only ksso of SSRDC 

need s to be tuned. 

As mentioned above, the value of ksso should meet the 

requirements of simplicity , robustness , and adaptability. 

However, the se requirements are conflicted to a certain extent. 

For example, to make it simple, it is ideal that the number of 

parameter tuning is the lowest, and the computation time for 

each tuning is the shortest. But the robustness of SSRDC 

requires that enough stability margin should be reserved, thus 

the value of ksso should be large enough, indicating a longer 

computation time for parameter tuning. Moreover, the 

adaptability of SSRDC requires the parameters updated 

frequently , which is clearly in conflict with the principle of 

simplicity. 

To achieve a proper balance among th ese requ irements , this 

paper proposes the following guideline s in parameter tuning .

1) Parameter tuning is pre -performed under the current worst 

condition. 

To ensure that SSRDC is valid under the current operating 

conditions and enough stable margin is reserved , it is suggested 

to pre -tune the parameter under the current worst condition. The 

above analysis has found that the D-PMSG integrated power 

system is prone to cause SSO under the worst condition that are 

the great est grid side impedance, mo st online units, and 

maximum unit’s output. In this paper, the current worst 

condition is defined as the number of online units and grid side 

impedance maintain ing the current state , but the online wind 

turbines output at their rated maximum power. The principle of 

parameter tuning according to the current worst condition is 

reasonable as the output of wind turbine changes frequently a nd 

randomly in the timescale of minutes , but the number of online 

units and grid side impedance changes in a long time -scale of 

hours or days . Besides, as the default parameters of the unit are 

assumed to be optimal, the value of ksso should be as small as 

possible. To avoid potential concern s about the performance of 

the PLL, the upper limit of pk is also considered [35, 36] .

Based on the above analysis, t he algorithm of parameter 

tuning is given in Table Ⅰ. It should be noted that if ksso is pre -

tuned to 0, it indicates that there’s no risk of SSO even under 

the current worst condition, which can be used to reinitialize the 

SSRDC. > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 6

2) Update the parameter online when necessary. 

Although infrequent, the number of online units and the grid 

side impedance may change significantly under certain 

situations. For example, the online units will decrease when the 

wind speed is extremely low or high, and the grid impedance 

also changes whe n a fault occurs or the operating mode changes. 

The number of online units is easy to obtain from the wind farm, 

and grid side impedance can be measured online by Quadratic 

Reside Binary (QRB) Sequence method [37] . In such cases, the 

parameters of SSRDC should be updated online to adapt to the 

changes in operating conditions. 

TABLE Ⅰ

PARAMETER TUNING PROCESS OF SSRDC 

Goal SSRDC parameter tuning 

Require: 

D-PMSG -based wind farm parameters ( kp, ki, kip , kii , Imax , n); grid -side 

parameters ( Ug, Xl, XT); band -pass -filter parameters ( H0, ζ); upper limit of pk

(kmax ); iterative step size ε.

Ensure: 

the damping ratio of the closed -loop power system ξ leaves a certain 

margin μmin ; min ksso .

1: initialize ξ = 0, ksso = 0, i = 1 , Nmax =(kmax -kp)/ε,pk =kp;

2: while (i ≤ Nmax )

3: calculate d ominate pole (DP ): DP = σ+j ω by solving (3) 

4: ξDP = -σ/( σ2+ω2)1/2 ;

5: if (ξDP ≤ μmin )

6:pk =pk + ε; i = i + 1; 

7: else 

8: break ;

9: end 

10 : end 

11: update SSRDC gain: ksso = 2 ζ(pk -kp)/H0;

Recommend : H0, kmax , μmin , ζ, and ε are set to H0 = 1, kmax =0.4, μmin = 0.01 , ζ=0.3, 

and ε = 0.0 1 respectively. 

The online parameter update is easy to achieve . Firstly, 

monitor the changes of online units n and grid impedance X.

Then update n and X and tune the parameter of SSRDC 

following the algorithm of Table I. 

In conclusion, compared with traditional SSRDC, the 

proposed SSRDC has the following features :

1) The SSRDC features a simple structure and easy tuning 

attributed to the avoidance of phase compensation. 

2) The SSRDC reserves sufficient stab ility margin by pre -

tuning parameter s under the current worst condition. 

3) The SSRDC ensures its strong adaptability by pre -

determining parameters under the current worst condition and 

updating parameters online when necessary .

4) The SSRDC only needs to update the unit controller 

parameters online to suppress the SSO . For already installed 

units, this software -based upgrade is very easy to implement. 

However, for very old units that cannot change the controller 

parameters online , the hardware -based upgrade may be a more 

practical solution [38] .

IV. EXPERIMENTAL VERIFICATION 

A. Controller -Hardware -in -the -Loop Platform 

Due to the complexity and encapsulation of the actual wind 

turbine controller s, it is difficult to simulate the real dynamic 

response of the wind turbines through simulation model s.

Therefore, Controller -Hardware -in -the -Loop (CHIL) real -time 

simulation becomes a convinc ing way for dynamic analysis of 

wind turbine integrated power systems [39] . To fully verify the 

effectiven ess of the proposed method, a D -PMSG CHIL test 

platform is built . The hardware devices include the D -PMSG 

controller , a real -time digital simulator (RTDS), and two PCs. 

The D -PMSG controller (Model: NES5412 -6400 ) is produced 

by NARI TECH, an important powe r system control and 

protection equipment manufacturer in China. The proposed 

SSRDC is embedded in the D -PMSG controller. Besides, 

RSCAD and MATLAB are used for simulation and parameter 

tuning, respectively. 

Fig. 6 shows the connection of the D -PMSG CHIL test 

platform. The wind farm integrated power system model is built 

in the RSCAD of PC1 . PC2 connects to the D -PMSG controller 

through local area network (LAN ) 2, which is used for tuning 

and updating the controller parameters . The RTDS con nects 

PC1 through LAN 1 and connects the D -PMSG controller 

through D/A and A/D interface s.LAN1 PC1 LAN2    

> NARI NES5412-6400 PC2
> D-PMSG controller RTDS external interface
> CHIL test and its topology
> D/A and A/D interface D-PMSG controller RTDS
> PC1 PC2 LAN1 LAN2

Fig. 6. The connection of the CHIL test platform .

TABLE Ⅱ

PARAMETERS OF D-PMSG WIND FARM SIDE 

Symbol  Quantity  Value 

Operating 

parameters 

SB base capacity  20MW 

Vs grid side voltage  690V 

I the output current of each unit  1650A 

Imax 

the maximum output current of 

each unit  2200A 

n number of online units  6

Control 

parameters 

kp the proportional gain of the PLL  0.09 

ki the integrational gain of the PLL  32 

kip 

the proportional gain of the inner 

current loop  0.25 

kii 

the integrational gain of the inner 

current loop  120 

L filter inductance  0.075mH 

TABLE Ⅲ

PARAMETERS OF GRID -SIDE 

Symbol  Quantity  Value 

XT reactance of transformer  0.1512p.u. 

XL reactance of transmission line  0.6553p.u. 

RL resistance of transmission line  0.0504p.u. 

Fig . 7 present s the information flow of the CHIL test 

platform. RSCAD is used to build wind speed models, wind 

turbine models, and system -side component models , which 

simulate the dynamics of the D-PMSG integrated power system. 

Then the simulation information is load ed to RTDS through 

LAN1. The interaction between RTDS and D-PMSG controller 

is mainly realized by Giga -Transceiver Analog Output (GTAO) ,> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 7

Giga -Transceiver Digital Input (GTDI) , and Giga -Transceiver 

Digital Output (GTDO). The GTAO port is used to output the 

state variables such as voltage and current (red color sig nals in 

Fig. 7) to the controller in an analog form. Reversely, t he Pulse 

Width Modulation (PWM ) control signals (purple color signals 

in Fig. 7) of the D -PMSG controller input to the RTDS through 

the GTDI port. These controller signals fe edback to the RSCAD 

model to drive the action of the converter and realize the control 

of D-PMSGs . The GTDO transform s the switch signals such as 

circuit breaker opening and closing status (brown color signals 

in Fig. 7) from the RSCAD to the controller .

It should be noted that the NARI controller adopts the 

decoupled double synchronous reference frame phase -locked 

loop (DDSRF -PLL), which can effectively track the positive 

sequence component even under unbalanced voltage conditions 

[40] . Since the voltage waveform is symmetrical when SSO 

occurs, the negative sequence PI link does not work. In other 

words, DDSRF -PLL is equivalent to the SRF -PLL in SSO 

analysis. Therefore, the proposed method can be directly 

applied to DDSRF -PLL -based D -PMSGs. 

Paramet ers of the D -PMSG wind farm and the grid side are 

given in Tables Ⅱ and III, respectively. To reserve enough time 

margin for frequency estimation, t he time delay of SSFE is 

assumed to be 200ms. switch status 

signals 

RSCAD 

wind turbine model 

ias 

ibs 

ics 

idc 

Cdc 

> +_

vdc 

Lpmsg iag 

ibg 

icg 

iabc,g vabc,g vdc 

vas 

vbs 

vcs 

vag 

vbg 

vcg 

iabc,r vabc,r 

rectifier 

modulation 

signals 

RTDS D/A and A/D interface GTAO GTDI GTDO 

MSC GSC MTTP 

look-up table  

> αβ abc

iabc,r 

ωr

λm

ωr

Pe,ref 

2/3 

isq,ref 

isq 

PI 0

> +-
> +-

isd,ref 

isd 

PI +-

> +

ωsLsq isq 

ωs(ψf + L sd isd )

> +
> ejγ
> e-jγ

vabc,g 

π/2 

DDSRF-PLL 

> αβ
> abc

igq,ref 

igq 

PI +-

> +-

igd,ref 

igd 

PI +-

> +

ω0Lpmsg igq -v gd 

ω0Lpmsg igd  

> +
> ejθgαβ abc

iabc,g e-j θg

PI 

PI vabc,gref 

vdc 

> SVM-PWM

GSC rectifier modulation signals 

vdc,ref +-

vdc 

> +-

Q

0

> αβ abc

vabc,sref 

vdc 

> SVM-PWM

MSC 

rectifier modulation signals encoder 

> 0. 69 kV

π

transmission line 

0.69kV/35kV 

D-PMSG integrated power system 

3-phase grid 

D-PMSG-based 

wind farm analog 

signals             

> dq +
> αβ
> dq -
> αβ
> d+1
> q+1ˆ
> 11
> DC +−1
> d−1
> q−1*
> d+1*
> q+
> d-1
> q-1 ˆ
> 1
> d++1
> q11
> DC +−1*
> d−1*
> q−

vαβ ,g 

LPF 

LPF 

LPF LPF 

PI 1/ s +-    

> αβ abc dg
> +
> vqg
> +
> vdg
> −
> vqg
> −
> vdg*
> +
> vqg*
> +
> vdg*
> −
> vqg*
> −
> vdg ˆ++
> =gvvqg
> +
> vdg
> −
> vqg
> −
> vˆ



SSRDC 

Fig. 7. Information flow of t he CHIL test platform > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 8

B. SSO suppression effect verification 

According to the parameter tuning principle, the DP is 

1.25+464.78i under the current worst condition that all the units 

are at full power . The DP implies that SSO may occur under the 

current worst condition . The n the parameter pre -tuning 

algorithm is started up following Table I, and ksso is pre -tuned 

to 0.0144 . The parameter tuning algorithm only takes 17.16 ms ,

which is qualified for online application. 

Scenario 1: The pre -disturbance operati ng condition is 

shown in Table II. The active power of each unit changes from 

1.5MW to 2.0MW at t=0. 2s. 0 0.5 1 1.5 2        

> -2 818 -5 05-1 01
> SSFE
> time delay SSFE time delay
> SSFE
> time delay
> 11.05 1.1 1.15 1.2 -5 0
> 5
> 11.05 1.1 1.15 1.2 -5 0
> 5
> with SSRDC
> without SSRDC
> with
> SSRDC without SSRDC with
> SSRDC without
> SSRDC
> Wind turbine
> tripped Wind turbine
> tripped
> Wind turbine
> tripped
> (b) Voltage (kV)  (a) Current
> (kA)
> (c) Active power (MW) Time (s)

Fig. 8. Dynamics of the D -PMSG wind farm in scenario 1: (a) Three -phase 

current of a D -PMSG turbine. (b) Three -phase voltage of a D -PMSG turbine. 

(c) Active power of the D -PMSG wind farm. 0 25 50 75 100 01.1 2.2 with SSRDC without SSRDC       

> Frequency (Hz)
> (a) Current (kA)
> 26Hz
> 74Hz 025 50 75 100 00.3 0.6 with SSRDC without SSRDC
> 26Hz 74Hz
> (b) Voltage (kV)
> Frequency (Hz)

Fig. 9. Frequency domain analysis of current and voltage in scenario 1 .

Scenario 1 is used to test the SSO suppression effects of the 

proposed SSRDC. In scenario 1, the DP is -4.87+2*π*73.39*i 

before 0.2s, indicating that the system is stable. However, as the 

acti ve power increases to 2MW at t=0.2s, the DP changes to 

1.25+2*π*73.97*i, then SSO occurs. 

Fig. 8 shows the current, voltage, and active power of the 

wind farm in scenario 1. The blue lines clearly show that the D -

PMSG wind farm remains stable before 0.2s, and oscillates 

without SSRDC after increasing the output power. Due to the 

severe oscillat ion, the relay of the D -PMSG controller activates 

and the wind turbines are tripped at t=1.6s. By comparison, the 

D-PMSG wind turbines with the tuned SSRDC can effectively 

suppress the oscillation, as shown in the red lines in Fig. 8. The 

response of the S SRDC is fast and effective, thus the active 

power oscillation in Fig. 8 (c) is damped rapidly within 100ms 

after the time delay of SSFE. 

Fig. 9 gives the frequency spectrogram of scenario 1. For the 

system without SSRDC, the oscillation frequency contains a

super -synchronous frequency component, 74Hz, which is close 

to 73.97Hz, the imaginary part of DP. The simulation results 

thus verify the accuracy of the transfer function’s poles -based 

SSO analysis method. Moreover, a sub -synchronous 

component, 26Hz, is coupled to 74Hz in the frequency domain, 

which is also con sistent with existing research [30] . The 

proposed SSRDC suppresses the SSO rapidly, thus there are 

nearly no sub -/super - synchronous frequency components, 

proving the effectiveness of the proposed SSRDC. 

As the active power can directly represent the stability of the 

D-PMSG wind turbines, the rest of the paper will only present 

the active power waveform to show the dynamics of wind 

turbines .

C. Adaptability test 

An ideal SSRDC needs to adapt to various operating 

conditions, the refore, the performance of the proposed SSRDC 

under common/extreme condition changes is tested. 

1) Adaptability to common condition changes 

Scenario 2: The pre -disturbance ope rating condition is 

shown in Table I I. The number of online units changes from 6

to 4, 8, and 9 at t=1s respectively .

Scenario 2 is used to test the adaptability of the proposed 

SSRDC to the common condition changes on the wind farm 

side . According to the tuning principle, the value of ksso needs 

to be updated in scenario 2. Table IV lists the tuned values of 

ksso and DP s before /after the changes .

TABLE IV 

DP AND KSSO WHEN THE NUMBER OF ONLINE UNIT CHANGE S               

> Unit s
> changes
> DP before
> unit schange
> DP after units
> change ksso
> DP after ksso
> updates
> 6→4-4.87+461.1i -14.38+456.02i 0-4.87+461.11i
> 6→8-4.87+461.1i 4.99+468.44i 0.04 2-22.67+481.49i
> 6→9-4.87+461.1i 12.03+470.72i 0.0 78 -36.15+541.19i

Table IV shows that when the number of online units 

decreases from 6 to 4, ksso is updated to zero because SSO 

accidents will not occur even under the worst condition. 

However, as the number of online units increases, the risk of 

SSO instability also grows accordingly . Thus, the real part of 

DP in Table IV became larger, indicating the worse stability of 

the system . Consequently , the tuned value s of ksso also become 

greater to handle the worse situations . After ksso is updated 

online , the DP of the system returns to stable status. Since each 

unit is not at its full power, therefore, the DPs after ksso updates 

reserve a significant stable margin , which can be inferred from 

the real part of DP after ksso updates. It is noted that t he time of 

updat ing ksso is in the range of 10 -40ms, w hich is close to that 

of pre -tuning ksso .

Fig. 10 present s the active power waveforms with /without 

SSRDC in scenario 2. Fig. 10(a) shows that the active power > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 9

curve realizes a smooth transition from 6*1.5MW to 4*1.5MW 

without SSO’s occurrence. Fig. 10 (b) and (c) show that severe 

SSO occurs without SSRDC after the number of online units 

increases at t=1s. And the oscillations are successfully 

suppressed by the proposed SSRDC within 150ms, as shown in 

the red line. The simulation results are consistent with the 

analysis results of Table IV and verify the validation of the 

proposed SSRDC. 010 20   

> 11.3 1.6 010 20
> with SSRDC without SSRDC

0 1 2 3 4 5012 24   

> 11.3 1.6 012
> 24
> with SSRDC without SSRDC
> (b) Active power
> (MW)
> (c) Active power
> (MW)

Time (t) 

> (a) Active power
> (MW)
> SSRDC not activate

4812   

> Fig. 10 . Dynamics of wind farm’s active power in scenario 2. The number of
> online units changes at t=1s from 6 to (a) 4. (b) 8. (c) 9.

Scenario 3: The pre -disturbance operating condition is 

shown in Table I I. The grid impedance changes from ZL to 

1.3 ZL, 1.35 ZL, and 1.4 ZL at t=1s respectively. 

Scenario 3 is used to test the adaptability of the proposed 

SSRDC to the common condition changes on the grid side. 

Table V lists the tuned values of ksso and DPs before /after the 

changes. 

It is inferred from the real -part of DP after changes that the 

system stability becomes worse with the increase in gird 

impedance. To this end, the value of ksso is tuned greater 

accordingly. And the DP after ksso updates indicates that enough 

stability margin is reserved for scenario 3. The changing trends 

of DP and ksso that respond to the increase in grid impedance are 

also consistent with the findings in section II. 

Fig. 11 presents the active power waveforms with/without 

SSRDC in scenario 3. The simulations show that severe SSO 

occurs without SSRDC after the gird impedance increases, 

which verifies the analysis of Table V. The wind farm relay 

activates and trips the wind turbine eventually. By comparison, 

the proposed SSRDC rapidly suppresses the oscillations within 

150ms, as shown in the red lines. The ad aptability of the 

proposed SSRDC to grid side impedance change is thus 

demonstrated. 0 1 2 3 4 50918 

> with SSRDC without SSRDC Wind turbine tripped

1.1 1.3 1.5 818 

2

Time (t) 

> (a) Active power
> (MW)
> (b) Active power
> (MW)
> (c) Active power
> (MW)

1.2 1.4 1.1 1.2 1.3 1.4 2

10 

18 

0918 

> with SSRDC without SSRDC Wind turbine tripped

0816 

1.1 1.2 1.3 1.4 916 2 with SSRDC without SSRDC                                 

> Wind turbine
> tripped
> Fig. 11.Dynamics of wind farm’s active power in scenario 3. The grid side
> impedance increases at t=1s from ZLto (a) 1.3 ZL. (b) 1.35 ZL. (c) 1.4 ZL.
> TABLE V
> DP AND KSSO WHEN GRID SIDE IMPEDANCE CHANGES
> Impedance
> changes
> DP before
> impedance
> change
> DP after
> impe dance
> change
> ksso DP after ksso updates
> ZL→1.3Z L-4.87+461.1i 3.45+468.36i 0.036 -20.39+478.71i
> ZL→1.35Z L-4.87+461.1i 5.39+469.28i 0.042 -22.88+483.15i
> ZL→1.4 ZL-4.87+461.1i 7.42+470.14i 0.048 -26.47+489.22i

2) Adaptability to extreme condition s changes 

When serious accidents such as extreme weather or severe 

failure occur , the operating condition including the number of 

online units or the grid side impedance will change significantly .

This section is designed to verify the adaptability of SSRDC to 

the above -mentioned extreme disturbances. 

Scenario 4: In a strong wind speed scenario , only one wind 

turbine is connected to the grid at its rate d power . Then the wind 

speed slows down, and the number of online units increase s

from 1 to 7, 8, and 9 respectively at t=1s . Each unit outputs at 

its rated power. 

Scenario 4 is used to test the adaptability of the proposed 

SSRDC to the extreme condition changes on the wind farm side. 

Table VI lists the tuned values of ksso and DPs before /after the 

changes. 

Similar to Table IV, the increase in online units leads to the 

growth of the real -part of DP and ksso . Although the tuned ksso 

are the same as that in Table IV, the real part of the DP after ksso 

updates indicates that the stability margin in scenario 4 is much 

less than that in scenario 2. The reason is that scenario 4 is 

already under its current worst condition but scenario 2 is not 

yet the worst. Nevertheless, the proposed SSRDC leaves an 

adeq uate stable margin to suppress the SSO in scenario 4. > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 10 

TABLE VI 

DP AND KSSO WHEN THE NUMBER OF ONLINE UNITS EXTREMELY CHANGES                 

> Unit s
> changes
> DP before units
> change
> DP after units
> change ksso DP after ksso updates
> 1→7-20.56+448.62i 8.38+468.01i 0.02 4-5.10+474.09i
> 1→8-20.56+448.62i 16.53+470.54i 0.04 2-4.98+486.63i
> 1→9-20.56+448.62i 25.409+471.92i 0.0 78 -5.28+527.96i

011 22   

> with SSRDC
> without SSRDC 11.5 2
> 0
> 11
> 22

013 26   

> with SSRDC
> without SSRDC 11.25 1.5 0
> 13 26

0 1 2 3 4 5

-20 020    

> with SSRDC without SSRDC 11.25 1.5
> -20
> 020
> (a) Active power
> (MW)
> (b) Active power
> (MW)

Time (t) 

> (c) Active power
> (MW)
> Wind turbine
> tripped

Fig. 12. Dynamics of wind farm’s active power in scenario 4. The number of 

online D -PMSGs cha nges at t=1s from 1 to (a) 7. (b) 8. (c) 9. 

Fig. 12 presents the active power waveforms with/without 

SSRDC in scenario 4. It shows that the oscillation occurs under 

extre me changes in wind farm s without SSRDC . The transition 

from steady -state to oscillation can be obviously observed ,

which is related to the severity of disturbances. The larger 

changes in the number of online units lead to faster transitions 

and more severe oscillations. By comparison, the system 

maintains its stability w ith the proposed SSRDC despite that an 

almost invisible oscillation exists during the transitions .

Scenario 5: In a strong grid scenario, the grid impedance is 

0.3Z L before the disturbance , and six PMSG wind turbines are 

connected to the grid on their rate d power. The n the grid 

impedance changes extremely from 0.3 ZL to 1.3 ZL, 1.35 ZL, and 

1.4 ZL respectively at t=1s due to severe faults .

Scenario 5 is used to test the adaptability of the proposed 

SSRDC to the extreme condition changes on the grid side. 

Table VII lists the tuned values of ksso and DPs before /after the 

changes.  TABLE VII 

DP AND KSSO WHEN GRID SIDE IMPEDANCE EXTREMELY CHANGE                

> Impedance
> changes
> DP before
> impedance
> change
> DP after
> impedance
> change
> ksso DP after ksso
> updates
> 0.3 ZL→1.3Z L-18. 8+450.1i 14.61+470.73i 0.036 -4.89+484.17i
> 0.3 ZL→1.35Z L-18. 8+450.1i 17.17+471.48 i0.04 2-5.26+489.56i
> 0.3 ZL→1.4 ZL-18. 8+450.1i 19.79+472.12 i0.04 8-5.28+496.16i

Compared with scenario 3, scenario 5 faces more severe 

stability challenges due to the significant impedance increase 

and larger units’ output power. However, the proposed SSRDC 

guarantees the SSO suppression effects with updated ksso .

Fig. 13 presents the active power waveforms with/without 

SSRDC in scenario 5. Without SSRDC, serious oscillation 

occurs immediately after the extreme changes in grid 

impedance. And these oscillations can be eventually suppressed 

by the proposed SSRDC, as shown in red lines. However, it is 

worth noting that the disturbance is so severe that the oscillation 

cannot be suppressed immediately. A period of obvious damped 

osc illation which lasts 400ms can be observed during the 

transition. Such short -term damping oscillation is allowed in an 

actual power grid. 0918 

> with SSRDC without SSRDC

0 1 2 3 4 5010 20  

> with SSRDC
> without SSRDC with WSDC in [41] Wind turbine
> tripped

1.1 1.3 1.5 010 20 

0918 

1.1 1.3 1.5 

210 18 

> with SSRDC without SSRDC
> Wind turbine tripped

Time (t) 

> (a) Active power
> (MW)
> (b) Active power
> (MW)
> (c) Active power
> (MW)

1.2 1.4 

1.1 1.2 1.3 1.4 1.5 1.6 210 18 1.2 1.4 

Fig. 13. Dynamics of wind farm’s active power in scenario 5. The grid side 

impedance incr eases at t=1s from 0.3 ZL to (a) 1.3 ZL. (b) 1.35 ZL. (c) 1.4 ZL

Fig. 13 (c) further compares the SSO suppression 

performance of the proposed SSRDC and the wideband sub -

synch ro nous damping controller (WSDC ) in [41] under 

extreme conditions . The damping control loop is added to the 

current and voltage control loop of the grid side converter in the 

WSDC . The result shows that t he proposed SSRDC quickly 

suppresse s the SSO within 400m s, but the oscillation continues 

with the WSDC . Despite that WSDC fails to suppress the 

oscillation eventually , the amplitude of the oscillation is smaller 

than that without WSDC , avo iding the tri pping of wind farms. 

The inadaptability to the extreme condition changes of the 

WSDC is reasonable because the control parameters are tuned 

for common conditions changes . By contrast , the proposed 

method has better adaptability to significant operating condition 

changes due to the simpl icity of parameter tuning and the 

capacity of online parameter update s.> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 11 

V. DISCUSSION 

A. Requirement for the Impedance Model 

In the proposed method , the impedance model of PMSG is 

used to compute the pole in (3) to tune the parameter ksso in (14 ).

It should be specially stated that the proposed SSRDC doesn’t 

depend on a specific impedance model because the stability 

criterion in (3) is universal . In other words, if the SSRDC is 

tuned with another accurate impedance model that is different 

from the one used in this paper, the effectiveness of the SSRDC 

can also be expected. The requirement s for the impedance 

model are listed as follows .

Accuracy . The impedance model should be accurate ,

especially at the sub/super -synchronous frequency band , and 

the influence of PLL must be considered in the model . In this 

way, the parameter ksso of SSRDC can be optimally determined 

by (3). Errors in the impedance model can cause the SSRDC to 

be under -or over -damped. 

Simplicity . A simple impedance mo del is recommended on 

the premise of ensuring accuracy. The complexity of the 

impedance model of PMSG directly determines the 

computation burden of solving (3).

According to these two requirements, this paper adopt s a

relatively simple impedance model proposed in [31] . Though 

the dire ct voltage contr ol loop is ignored in the impedance 

model, it actually exists and works in the CHIL experiments. 

And the experimental results prove that the SSRDC tuned with 

such an impedance model is effective and proper. This also 

shows that the proposed SSRDC has good tolerance to the 

impedance model. 

B. Requirement for the SSFE 

For th e proposed SSRDC , it is vital ly importan t to accurate ly 

and rapidly estimate the sub/ super -synchrono us frequency to 

determine the center frequency of BPF when SSO occurs .

Regard ing th e issue of inter -harmonic frequency estimation in 

SSO , recent studies have provided a variety of effective 

methods and algorithms. Literature [42] propose s a sub -

synchronous frequency component estimator to track the 

oscillation frequency , the time delay b eing 1s. The recursive 

DFT -based sub -synchronous frequency estimat or is used in [19] 

with a time delay of 500ms , which proves to be acceptable for 

SS RDC design as SSOs may take seconds or even minutes to 

build up in a practical power system . The latency of the sub -

synchronous frequency estimation is further reduced to 100ms 

by the improved iterative -TFM method in [32] . And the 

adaptive exten d Kalman filtering approach proposed in [43] can 

track the time -varying sub -synchronous components within 

50ms . The significant development of inter -harmonic 

frequency estimation technology is of great benefi t for SSRDC 

design. 

For the SSRDC proposed in this paper , the super -

synchronous frequency estimation methods in [32, 43] can both 

meet the ac curacy and latency requirements of SSFE . The 

oscillation frequency of SSO is assumed to be accurately 

obtained by SSFE. To leave sufficient time margin for 

frequency estimation and avoid possible mal operation of 

SSRDC , it is reasonable to set the time delay of SSFE as 200ms .

C. Comput ation efficiency of parameter tuning 

The simplicity of parameter tuning is one of the most 

prominent advantages of the proposed SSRDC. The only 

parameter to be tune d online is ksso , whose tuning time depends 

on two factors: the number of iterations and the calculation time 

per iteration. The number of iterations is determined by the 

operating condition , normally the maximum number Nmax <30 .

The calculation time of each iteration is mainly determined by 

the computation complexity of solving poles in (3), which is 

influenced by the number of wind turbines and the order of the 

impedance model. The following discusses the computation 

efficiency of the proposed method under the unified wind 

turbines assumption and multiple wind turbine assumption s.

The u nifi ed wind turbines assumption refers to the scenario 

in which all wind turbines in the wind farm have the same 

control parameters and operating status. It is an ideal 

assumption, but it has to be taken under the condition of limited 

experimental equipment [18] . Under such assumption, the 

impedance of each PMSG turbine is the same, and the total 

impedance of the wind farm is computed by (8). Obviously, the 

increase in the number of online units will hardly affect the 

calculation efficiency of parameter tuning. 

In the multiple wind turbine assumption, the differen ce s of 

PMSG turbines in control parameters and operating status are 

considered . Therefore, the total impedance of the wind farm is 

computed by (15 ).1 1[ ( ) ( )] / /... / /[ ( ) ( )] PMSG pmsg T pmsg m Tm Z Z s X s Z s X s− −= + +

, (15 )

where m is the number of wind turbine types , m ≤ n.

Compared with (8), the impedance in (15 ) has a higher -order 

and more complicated formula , which undoubtedly increase s

the computation burden of parameter tuning. Fortunately, the 

proposed method can greatly alleviate this problem because the 

online parameter tuning is pre -performed under the current 

worst condition. In other words, the impedance difference 

caused by different operating statu se s is avoided , and only the 

difference caused by different control parameters needs to be 

accounted for. With the aid of the above parameter tuning 

principle, the number of wind turbine types can be reduced to a 

very small number , such as 3 to 5. Fig. 14 presents the 

computation efficiency of parameter tuning under the different 

number of wind turbine types . It shows the calculation time of 

each iteration increase s with more wind turbine types , but the 

time is still less than 10ms. The maximum total time tmax for 

parameter tuning is tmax =τ*N max , which is in the range of 0.18s 

to 0. 3s. The computation time is acceptable for the SSRDC 

because the parameter is pre -tuned online before the SSO 

occurs. 02       

> 4
> 68
> 10 1234Number of wind turbine types
> Calculating time of
> each iteration  τ (ms)
> Fig. 1 4. Computation efficiency of parameter tuning with multiple wind turbine
> types

> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 12 

D. Impacts on PLL ’s response 

The core of the proposed method is to reduce the bandwidth 

of the PLL when SSO occurs. Thus, one of the most concerned 

question s is whether the proposed SSRDC influences the 

normal function of PLL. A brief analysis is given below, and 

the conclusion is the proposed method would not negatively 

influence the steady -state and dynamic response of PLL. 

Impacts on PLL’s steady -state response. Under steady -

state, the output of the SSFE would be fsso =0 Hz , thus no signals 

could pass through the BPF. In other words, the transfer 

function of the SSRDC is always Hpll_sso (s)=0 under a steady 

state. Therefore, the proposed SSRDC would not influence the 

steady -stat e response of PLL. 

Impacts on PLL’s dynamic response. The dynamic 

response of PLL refers to the ability to track the phase during 

the transient state, especially during the grid fault stage. Under 

such a dynamic process, there will be certain sub/super -

synchronous component s (SSC s) even if no SSO occurs, which 

may lead to incorrect start -up of the proposed SSRDC. SSC input                            

> tfte
> SSC input No SSC input
> |Hpll_sso (s)|=0 |Hpll_sso (s)|=0 |Hpll_sso (s)| 0
> SSC input
> tfte
> SSC input No SSC input
> |Hpll_sso (s)|=0 |Hpll_sso (s)|=0 |Hpll_sso (s)| 0SSC input |Hpll_sso (s)| 0
> td
> td
> No SSC input
> |Hpll_sso (s)|=0
> SSC: Sub-/super- Synchronous Component
> (a) tf<td<te
> (b) tf<te<td
> Output of the proposed SSRDC is 0
> Output of the proposed SSRDC is not 0
> tf: fault duration time
> td: decay time of SSC
> te: time delay of SSFE
> Fig. 1 5.The o utput of the PLL based SSRDC during grid fault dynamics

Denote tf as the time of fault duration , which is less than 

100ms due to the operat ion of relay protection. Denote td as the 

decay time of SSCs, usually in the range of 100ms -200ms. And 

te is denoted as the time delay of SSFE, which is larger than 

100ms. According to the relationship between td and te, there 

are two different dynamic proces se s, as shown in Fig.15. 

For the case of tf <td <te, the SSC decays before the delay of 

SSFE. When t<te, the output of SSFE is 0 Hz , thus the transfer 

function of the proposed SSRDC Hpll_sso (s)=0. Despite SSCs 

exist ing in the period of t<td, there’s no path for them in the 

SSRDC. After te, the SSFE may output a certain super -

synchronous frequency, thus the SSRDC incorrectly startup. 

But there are no SSCs after t>td, the output of SSRDC is 0. 

Therefore, the output of PLL -based SSRDC is always 0 in the 

case of tf <td <te, indicating that the proposed method would not 

influence the dynamic response of PLL under grid faults. 

For the case of tf <te <td the output of SSRDC remains 0 in 

the period of t<te and t> td. During te <t < td, SSCs exist and the 

SSRDC is active, thus the proposed SSRDC may have certain 

outputs. However, its impacts on PLL dynamic response are 

almost negligible because the SSRDC only works on a very 

narrow sub/super -synchronous frequency band determined by 

the BPF. Most of the frequency components are unaffected. 

To verify the correctness of the above analysis , a scenario of 

grid fault is designed as follows. 

Scenario 6. A three -phase short -circuit fault occurs in the 

power grid near the wind farm at t=1.5s , and the fault is 

eliminated at t=1.55s. Frequency (Hz)         

> Current (kA)
> 0
> 0.5
> 1
> 1.5
> 2
> 025 50 75 100
> Frequency (Hz)
> Current (kA)
> 0
> 0.5
> 1
> 1.5
> 2
> 025 50 75 100
> (a)

[1.5s,1.55s] t  (b)[1.55s,1.6s] t Frequency (Hz)         

> Current (kA)
> 0
> 0.5
> 1
> 1.5
> 2
> 025 50 75 100
> Frequency (Hz)
> Current (kA)
> 0
> 0.5
> 1
> 1.5
> 2
> 025 50 75 100
> (c)

[1.6s,1.7s] t  (d)[1.7s,1.8s] t      

> Fig.16 .Frequency spectrum at different stage sof grid fault

Fig . 16 presents the frequency spectrum of the wind farm's 

output current at different stages. Fig. 16 (a) shows that the 

frequency spectrum at the fault stage is dominated by the 

fundamental component, accompanied by broad -band and low -

amplitude SSCs. After the fault is eliminated, the SSCs 

gradually d ecay in Fig.16 (b) and (c), and finally decay to 0 in 

Fig.16 (d). In this scenario, td is in the range of 150ms to 200ms. 1.3 1.5 1.6 1.7 1.8 1.9 2                  

> 0.6
> 1
> 1.4
> 1.8
> 2.2
> 1.4
> Time (s)
> Active power (MW)
> 1.7
> 1.75
> 1.8
> 1.85
> 1.6 1.65 1.7
> With SSRDC Without SSRDC
> (a)Time delay of SSFE is 100ms 1.7 1.79 1.88 1.78
> 1.795
> 1.81
> 1.3 1.5 1.6 1.7 1.8 1.9 2
> 0.6
> 1
> 1.4
> 1.8
> 2.2
> 1.4 Time (s)
> Active power (MW)  With SSRDC Without SSRDC
> (b)Time delay of SSFE is 200ms
> Fig.1 7.Impacts of SSRDC on PLL ’s dynamic response sunder grid fault

Fig.17 shows the impacts of the proposed SSRDC on PLL’s 

dynamic responses. In Fig.17 (a), te is 100ms, thus it belongs to 

the case of tf <te <td, indicating the SSRDC starts up before 

SSCs decay to 0. The results show that although the SSRDC is 

activated, the PLL’s dynamic performance is almost unchanged. 

This is because, as analyzed previously, the SSRDC only 

affects a very narrow band of frequency components, whereas 

the SSCs feature a bro ad frequency band and low amplitude 

during the grid fault process. In Fig.17 (b), te is 200ms, > REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 13 

indicating that SSCs already decay to 0 before SSRDC starts up. 

The results show that the dynamic responses of PLL are exactly 

the same with /without the SSRDC, wh ich confirms the 

conclusion that the output of SSRDC is always 0 under the case 

of tf <td <te. Therefore, the potential impacts of the proposed 

SSRDC on PLL can be completely avoided by properly setting 

the time delay of sub/super -synchronous frequency est imation. 

To conclude, the proposed SSRDC would not influence the 

PLL’s normal function. The steady -state response s and 

dynamic response s of PLL are almost unchanged after adding 

the SSRDC. 

VI. CONCLUSION 

In this paper, a PLL -based SSRDC is designed to suppress 

the SSO in D -PMSG integrated power systems. Based on the 

DP analysis of the impedance closed -loop transfer function, the 

PLL parameter is found to play an essential role in system 

stability. Inspired by this finding, this paper then designs a PLL -

based SSRDC, which features a simple structure, easy tuning, 

and flexible adaptability. The simple structure of the proposed 

SSRDC is achieved by the avoidance of phase compensation. 

Only one parameter needs to be tuned following two principles. 

These two principles achieve a proper balance among 

simplicity, robustness, and adaptability. The tests on the CHIL 

platform prove that the proposed SSRDC can not only 

effectively suppress the oscillations under normal operating 

conditions, but also adapt to the common or even extreme 

operating condition changes. Analysis shows that the SSRDC 

has high computation efficiency and good tolerance to 

impedance models and frequency estimation algorithms. Most 

importantly, the proposed SSRDC does not influence the PLL’s 

steady -state and dynamic response. 

REFERENCES 

[1] M. Ashourianjozdani, L. A. C. Lopes, and P. Pillay, "Power Electronic 

Converter Based PMSG Emulator: A Testbed for Renewable Energy 

Experiments," IEEE Trans. Ind . Appl. , vol. 54, no. 4, pp. 3626 -3636, July -

Aug. 2018. 

[2] W. Gul, Q. Gao, and W. Lenwari, "Optimal Design of a 5 -MW Double -

Stator Single -Rotor PMSG for Offshore Direct Drive Wind Turbines," 

IEEE Trans. Ind. Appl. , vol. 56, no. 1, pp. 216 -225, Jan. -Feb. 2020. 

[3] H. Liu, X. Xie, X. Gao, H. Liu, and Y. Li, "Stability Analysis of SSR in 

Multiple Wind Farms Connected to Series -Compensated Systems Using 

Impedance Network Model," IEEE Trans. Power Syst. , vol. 33, no. 3, pp. 

3118 -3128, May. 2018. 

[4] H. Liu, X. Xie, and W. Liu, "An Oscillatory Stability Criterion Based on 

the Unified $dq$ -Frame Impedance Network Model for Power Systems 

With High -Penetration Renewables," IEEE Trans. Power Syst. , vol. 33, no. 

3, pp. 3472 -3485, May. 2018. 

[5] J. Shair, X. Xie, and G. Yan, "Mitigating subsynchronous control 

interaction in wind power systems: Existing techniques and open 

challenges," Renewable and Sustainable Energy Reviews , vol. 108, pp. 330 -

346, 2019. 

[6] L. Zhang, L. Harnefors, and H. Nee, "Interconnection of two very weak AC 

systems by VSC -HVDC links using power -synchronization control," IEEE 

Trans. Power Syst. , vol. 26, no. 1, pp. 344 -355, Feb. 2010. 

[7] H. Gong, X. Wang, and L. Harnefors, "Rethinking Current Controller 

Design for PLL -Synchronized VSCs in We ak Grids," IEEE Trans. Power 

Electr. , vol. 37, no. 2, pp. 1369 -1381, Feb. 2022. 

[8] M. Beza and M. Bongiorno, "On the Risk for Subsynchronous Control 

Interaction in Type 4 Based Wind Farms," IEEE Trans. Sustain. Energ. , vol. 

10, no. 3, pp. 1410 -1418, July . 2019. 

[9] X. Xie, W. Liu, H. Liu, Y. Du, and Y. Li, "A system -wide protection against 

unstable SSCI in series -compensated wind power systems," IEEE Trans. 

Power Deliver. , vol. 33, no. 6, pp. 3095 -3104, Dec. 2018. 

[10] X. Wu, Y. Guan, X. Yang, W. Ning, a nd M. Wang, "Low -cost control 

strategy based on reactive power regulation of DFIG -based wind farm for 

SSO suppression," IET Renew. Power Gen. , vol. 13, no. 1, pp. 33 -39, 2019. 

[11] S. Engelhardt, I. Erlich, C. Feltes, J. Kretschmann, and F. Shewarega, 

"Rea ctive Power Capability of Wind Turbines Based on Doubly Fed 

Induction Generators," IEEE Trans. Energy Conver. , vol. 26, no. 1, pp. 364 -

372, March. 2011. 

[12] F. Salehi, I.B.M. Matsuo, A. Brahman, M.A. Tabrizi, and W. Lee, "Sub -

synchronous control interacti on detection: A real -time application," IEEE 

Trans. Power Deliver. , vol. 35, no. 1, pp. 106 -116, Feb. 2019. 

[13] P. Mahish, and A. K. Pradhan, "Mitigating Subsynchronous Resonance 

Using Synchrophasor Data Based Control of Wind Farms," IEEE Trans. 

Power Deliver. , vol. 35, no. 1, pp. 364 -376, Feb. 2020. 

[14] F. D. de Jesus, E. H. Watanabe, L. F. W. de Souza, and J. E. R. Alves, 

"SSR and Power Oscillation Damping Using Gate -Controlled Series 

Capacitors (GCSC)," IEEE Trans. Power Deliver. , vol. 22, no. 3, pp. 1806 -

1812, July. 2007. 

[15] A. Moharana, R. K. Varma, and R. Seethapathy, "SSR Alleviation by 

STATCOM in Induction -Generator -Based Wind Farm Connected to Series 

Compensated Line," IEEE Trans. Sustain. Energ. , vol. 5, no. 3, pp. 947 -957, 

July. 2014. 

[16] X. Wu, M. Wang, M. Shahidehpour, S. Feng, and X. Chen, "Model -Free 

Adaptive Control of STATCOM for SSO Miti gation in DFIG -based Wind 

Farm," IEEE Trans. Power Syst. , pp. 1, Nov. 2021. 

[17] H. A. Mohammadpour, M. M. Islam, E. Santi, and Y. J. Shin, "SSR 

Damping in Fixed -Speed Wind Farms Using Series FACTS Controllers," 

IEEE Trans. Power Deliver. , vol. 31, no. 1, pp. 76 -86, Feb. 2016. 

[18] X. Zhang, X. Xie, J. Shair, H. Liu, Y. Li, and Y. Li, "A Grid -Side 

Subsynchronous Damping Controller to Mitigate Unstable SSCI and Its 

Hardware -in -the -loop Tests," IEEE Trans. Sustain. Energ. , vol. 11, no. 3, 

pp. 1548 -1558, July. 2020. 

[19] J. Shair, X. Xie, J. Yang, J. Li, and H. Li, "Adaptive Damping Control of 

Subsynchronous Oscillation in DFIG -based Wind Farms Connected to 

Series -Compensated Network," IEEE Trans. Power Deliver. , pp. 1, 2021, 

doi: 10.1109/TPWRD.2021.3076053. 

[2 0] M. T. Ali, D. Zhou, Y. Song, M. Ghandhari, L. Harnefors, and F. 

Blaabjerg, "Analysis and Mitigation of SSCI in DFIG Systems With 

Experimental Validation," IEEE Trans. Energy Conver. , vol. 35, no. 2, pp. 

714 -723, June. 2020. 

[21] S. Chernet, and M. Bongi orno, "Mitigation of SSCI in DFIG based wind 

farms through modification of Rotor -Side Converter Controller", Proc. 

2017 IEEE 3rd International Future Energy Electronics Conference and 

ECCE Asia (IFEEC 2017 - ECCE Asia), 2017, pp. 603 -608. 

[22] M. A. Chowdh ury, M. A. Mahmud, W. Shen, and H. R. Pota, "Nonlinear 

Controller Design for Series -Compensated DFIG -Based Wind Farms to 

Mitigate Subsynchronous Control Interaction," IEEE Trans. Energy 

Conver. , vol. 32, no. 2, pp. 707 -719, June. 2017. 

[23] W. Liang, J. Pe ng, Y. You, and H. Ma, "SSCI Performance of DFIG with 

Direct Controller," IET Gener. Transm. Dis. , vol. 11, no. 10, pp. 2697 -2702, 

2017. 

[24] S. Seidi Khorramabadi, and A. Bakhshai, "Critic -Based Self -Tuning PI 

Structure for Active and Reactive Power Contr ol of VSCs in Microgrid 

Systems," IEEE Trans. Smart Grid , vol. 6, no. 1, pp. 92 -103, Jan. 2015. 

[25] H.A. Mohammadpour, and E. Santi, "Optimal adaptive sub -synchronous 

resonance damping controller for a series -compensated doubly -fed 

induction generator -bas ed wind farm," Renewable Power Generation Iet ,

vol. 9, no. 6, pp. 669 -681, 2015. 

[26] X. Xie, X. Zhang, H. Liu, H. Liu, Y. Li, and C. Zhang, "Characteristic 

analysis of subsynchronous resonance in practical wind farms connected to 

series -compensated transm issions," IEEE T rans . Energy Conver. , vol. 32, 

no. 3, pp. 1117 -1126, Sept. 2017. 

[27] X. Xie, X. Zhang, H. Liu, H. Liu, Y. Li, and C. Zhang, "Subsynchronous 

Interaction Between Direct -Drive PMSG Based Wind Farms and Weak AC 

Networks," IEEE Trans. Power Sys t. , vol. 32, no. 6, pp. 4708 -4720, Nov. 

2017. 

[28] J. Yao, X. Wang, J. Li, R. Liu, and H. Zhang, "Sub -Synchronous 

Resonance Damping Control for Series -Compensated DFIG -Based Wind 

Farm With Improved Particle Swarm Optimization Algorithm," IEEE 

Trans. Energy Conver. , vol. 34, no. 2, pp. 849 -859, June. 2019. 

[29] W. Du, X. Chen, and H. Wang, "PLL -Induced Modal Resonance of Grid -

Connected PMSGs With the Power System Electromechanical Oscillation 

Modes," IEEE Trans. Sustain. Energ. , vol. 8, no. 4, pp. 1581 -1591, Oct. 

2017. 

[30] M. Cespedes, and J. Sun, "Impedance Modeling and Analysis of Grid -> REPLACE THIS LINE WITH YOUR PAPER IDENTIFICATION NUMBER (DOUBLE -CLICK HERE TO EDIT) < 14 

Connected Voltage -Source Converters," IEEE Trans. Power Electr. , vol. 

29, no. 3, pp. 1254 -1261, March. 2014. 

[31] G. Li, Y. Chen, A. Luo, and H. Wang, "An Enhancing Grid Sti ffness 

Control Strategy of STATCOM/BESS for Damping Sub -Synchronous 

Resonance in Wind Farm Connected to Weak Grid," IEEE Trans. Ind. 

Inform. , vol. 16, no. 9, pp. 5835 -5845, Sept. 2020. 

[32] L. Chen, W. Zhao, F. Wang, Q. Wang, and S. Huang, "An Interharmoni c

Phasor and Frequency Estimator for Subsynchronous Oscillation 

Identification and Monitoring," IEEE Trans. Instrum. Meas. , vol. 68, no. 6, 

pp. 1714 -1723, June. 2019. 

[33] S. Yuan, Z. Hao, T. Zhang, X. Yuan, and J. Shu, "Impedance Modeling 

Based Method for Sub/Supsynchronous Oscillation Analysis of D -PMSG 

Wind Farm," Applied Sciences , vol. 9, no. 14, pp. 2831, 2019. 

[34] W. Ling, and C. Kesong, "The Performance Analysis of Second Order 

Band -pass Filter", Proc. 2019 3rd International Conference on Circuits, 

System and Simulation (ICCSS), 2019, pp. 41 -45. 

[35] L. Harnefors, M. Bongiorno, and S. Lundberg, "Input -Admittance 

Calculation and Shaping for Controlled Voltage -Source Converters," IEEE 

Trans. Ind. Electron. , vol. 54, no. 6, pp. 3323 -3334, Dec. 2007. 

[36 ] L. Harnefors, "Analysis of Subsynchronous Torsional Interaction With 

Power Electronic Converters," IEEE Trans. Power Syst. , vol. 22, no. 1, pp. 

305 -313, Feb. 2007. 

[37] S. Kamala, N. B. Y. Gorla, and S. K. Panda, "Small Signal Stability 

Improvement of Mi crogrid with Battery Energy Storage System Based on 

Real -time Grid Impedance Measurement," IEEE Trans. Ind. Appl. , pp. 1, 

2022. 

[38] J. Shair, X. Xie, Y. Li , and V. Terzija, "Hardware -in -the -Loop and Field 

Validation of a Rotor -Side Subsynchronous Damping Controller for a 

Series Compensated DFIG System," IEEE Trans. Power Deliver. , vol. 36, 

no. 2, pp. 698 -709, 2021. 

[39] M. Pokharel, A. Ghosh, and C. N. M. Ho, "Small -Signal Modelling and 

Design Validation of PV -Controllers With INC -MPPT Using CHIL," IEEE 

Tr ans. Energy Conver. , vol. 34, no. 1, pp. 361 -371, March. 2019. 

[40] G. Bergna et al, "An Energy -Based Controller for HVDC Modular 

Multilevel Converter in Decoupled Double Synchronous Reference Frame 

for Voltage Oscillation Reduction," IEEE Trans. Ind. Electron. , vol. 60, no. 

6, pp. 2360 -2371, June. 2013. 

[41] Y. Bai, P. Zh ang, C. Dong, and T. Bi, "A Wideband Subsynchronous 

Damping Controller Based on Quadratic Index for PMSG Wind Farm 

Connected to Weak AC System", Proc. 2019 IEEE Sustainable Power and 

Energy Conference (iSPEC), 2019, pp. 1151 -1156. 

[42] T. Joseph, C.E. Ugal de -Loo, S. Balasubramaniam, and J. Liang, "Real -

Time Estimation and Damping of SSR in a VSC -HVDC Connected Series -

Compensated System," IEEE Trans. Power Syst. , vol. 33, no. 6, pp. 7052 -

7063, Nov. 2018. 

[43] J. Shair, X. Xie, L. Yuan, Y. Wang, and Y. Luo, "Monitoring of 

subsynchronous oscillation in a series ‐compensated wind power system 

using an adaptive extended Kalman filter," IET Renew. Power Gen. , vol. 14, 

no. 19, pp. 4193 -4203, 2020. 

Songhao Yang (S’18 -M’19 ) was born in 

Shandong, China, in 1989 . He received the 

B.S. and Ph.D. degrees in electrical 

engineering from the Xi’an Jiaotong 

University, Xi’an, China, in 2012 and 2019, 

respectively. Besides, he received the Ph.D. 

degree in electrical and electronic 

engineering from Tokushima University, 

Japan, in 2019. Currently, he is an 

Assistant Professor at Xi’an Jiaotong University. His research 

interest includes powe r system control and protection. 

Rui xin Shen (S’2 1) is presently a

postgraduate student of Xi'an Jiaotong 

University, Xi'an, China . He has worked 

on the stability analysis and control of 

sustainable energy integrated power 

systems. 

Jin Shu. (M’ 20 ) was born in Xi’an, China, 

in 19 83 . He received his Ph.D. degrees in 

electrical engineering from Xi'an Jiaotong 

University, Xi'an, C hina, in 20 12 . He has 

been a Senior Engineer with Xi’an 

Thermal Power Research Institute 

CO.LTD. His research interest includes 

new energy power generation. 

Tao Zhang . (S’20) received the B.S. 

degree in electrical engineering fro m

Xi’an Jiaotong University, Xi’an, Chian. 

And he is currently pursuing a Ph.D 

degree. His rearch interests includes 

modeling and stability analysis of wind 

power generation systems 

Yujun Li. (M’20) received the B.Sc. 

degree from Xi’an Jiaotong University, 

Xi’an, China, in 2011, the M.Sc. degree 

from Zhejiang University, Hangzhou, 

China, in 2014, and the Ph.D. degree from 

Hong Kong Polytechnic University, Hung 

Hom, Hong Kong, in 2017, all in electrical 

engineering. In 2017, he joined the School 

of Electrical Engineering, Xi’an Jiaotong University, where he 

was a Lecturer and is currently an Associate Professor with the 

School of Electrical Engineering, Xi’an Jiaotong University. 

His ma in fields of interest include grid integration of renewable 

energy and high -voltage directing current modeling, fault 

analysis and detection of power systems 

Baohui Zhang . (SM‘99 -’F’19) was born 

in Hebei Province, China, in 1953. He 

received the M.Eng. and Ph.D. degrees in 

electrical engineering from Xi’an Jiaotong 

University, Xi’an, China, in 1982 and 1988, 

respectively. He has been a Professor in the 

Electrical Engineering Department at 

Xi’an Jiaotong University since 1992. His 

research interest s are system analysis, 

control, communication, and protection. 

Zhiguo Hao . (M’10) was born in Ordos, 

China, in 1976. He received his B.Sc. and 

Ph.D. degrees in electrical engineering 

from Xi'an Jiaotong University, Xi'an, 

China, in 1998 and 2007, respect ively. He 

has been a Professor with the Electrical 

Engineering Department, Xi'an Jiaotong 

University. His research interest includes 

powe r system protection and control.