Title: Typical Scenarios Generation Method Considering System-level Characteristics of Power System

URL Source: https://arxiv.org/pdf/2604.00565v1

Published Time: Thu, 02 Apr 2026 00:39:03 GMT

Number of Pages: 10

Markdown Content:
> 1

# Typical Scenarios Generation Method Considering System-level Characteristics of Power System 

Tao Li, Graduate Student Member, IEEE , Chen Shen, Senior Member, IEEE 

Abstract —This paper proposes a method for generating typical scenarios based on system-level macroscopic characteristics of power system and considering its stability properties. First, considering uncertainties such as renewable energy generation in power-electronics-dominated power systems, multidimensional scaling is used to construct an electrical coordinate system. Based on this, system-level characteristics of the distribution of physical quantities, such as power generation and load, are characterized. Furthermore, a method for generating typical scenarios based on the system’s system-level characteristics and stability properties is proposed. For the obtained joint probability distribution of system-level characteristics, weighted Mahalanobis distance can be used to predict the stability properties of random scenarios. Finally, the typicality and representativeness of the scenarios generated by the proposed method with respect to stability properties are verified on the CSEE benchmark case, and stability prediction for random scenarios is achieved using a probabilistic testing method. 

Index Terms —Gaussian mixture module, multi-dimensional scaling, system-level characteristics, typical scenarios generation. 

I. I NTRODUCTION 

# WITH the large-scale grid connection of renewable en-ergy sources such as wind power and photovoltaics, power systems face increasingly severe uncertainty challenges. Traditional power systems often conduct safety and stability analyses for some representative and deterministic operating modes during planning and operation, but cannot fully con-sider the changes in operating status caused by fluctuations in renewable energy generation and the potential risks that may arise after such changes [1]. Therefore, constructing typical scenarios to characterize the system’s operating characteristics under different output conditions has become a key compo-nent of operation and control of power-electronics-dominated power systems. State Grid Corporation of China uses ”operating mode” to characterize power systems’ operating characteristics under generation-load balance and across various load conditions. Correspondingly, in power system research, ”scenario” refers to a specific combination of values for key external variables, such as power generation, load demand, and meteorological conditions, at a given time scale [2]. In summary, the two widely used concepts, operating mode and scenario, share similar connotations and are both sampling points of a series 

This work was supported by Joint Fund Project supported by the National Natural Science Foundation of China (U2166601) (Corresponding author: Chen Shen.) The authors are with the Department of Electrical Engineering, Tsinghua University, Beijing 100084, China (e-mail: t-li24@mails.tsinghua.edu.cn; shenchen@mail.tsinghua.edu.cn 

of random variables. However, in practice, evaluation of oper-ating modes not only considers power flow convergence char-acteristics and distribution rationality, but also requires com-prehensive consideration of dynamic characteristics, including the abundance of adjustable resources [3], [4]. Power system safety and stability guidelines [5] and Shandong province power system dispatch management [6], among other power system operation guidance documents, also specify detailed requirements for the dynamic characteristics of operating modes, including the ability to withstand disturbances under N-1 fault conditions. In summary, traditional concepts and analysis methods for operating modes and scenarios no longer fully meet the dynamic requirements of real power systems. It is necessary to consider the dynamic response characteristics of power electronic components, such as renewable energy sources, based on power flow analysis, and to broaden the connotation of ”scenario”. Based on the existing definitions of operating modes and scenarios, and considering the requirements for dynamic characteristics in actual power system operation, we define ”scenario” as: 

Definition 1. A scenario is a representative operating con-dition of the power system that encapsulates its steady-state power balance, power flow distribution, and associated dy-namic behavior under disturbances. 

Currently, scenario generation methods can be divided into three types: sampling-based, prediction-based, and optimization-based [7]. Sampling-based methods generate a large number of discrete scenarios by sampling from the probability distribution [8], [9], but they are highly dependent on the accuracy of the distributional model. Prediction-based methods generate continuous scenarios across multiple time scales by learning patterns of historical evolution that char-acterize temporal correlations, but they are highly sensitive to data quality and model training, and they lack explicit probabilistic interpretations. Optimization-based methods se-lect a small number of typical scenarios from a large set of candidate samples by optimizing distance indices, such as moment matching, clustering, backward reduction, and forward selection [10], which achieve high computational accuracy but suffer from low computational efficiency and limited scalability. Existing typical scenario generation methods are essentially optimization-based, which generate scenarios via random sam-pling or measurement, then select the most ”typical” scenarios from the set. Different methods imply different definitions of ”typical”: 1) ”typical” defined based on background knowl-edge, which involves classifying scenarios according to holi-

> arXiv:2604.00565v1 [eess.SY] 1 Apr 2026 2

days or quarters, and then making subjective selections [6]; 2) ”typical” definition based on minimizing probability distance, which involves iteratively minimizing probability distance to select the optimal combination of a given number of typical scenarios [11], [12]; 3) ”typical” definition based on clustering information, which is essentially a distance-based optimization method. However, unlike iterative methods, clustering infor-mation implicitly incorporates scenario classification and intra-class scenario averaging [13], [14]. Scenarios implied by the above methods include only sets of generation and load values at the component level, defined as the ”microscopic level” ; whereas the ”macroscopic level” 

discussed in this paper corresponds to the distributional map-ping of this set in a given embedding space. The introduction of the ”macroscopic level” (i.e., distribution characteristics of physical quantities) is motivated by its strong correlation with the essence of dynamic and power flow characteristics, such as local source–load consumption and low-inertia conditions, which are closely related to system dynamics and stability margins. To analyze power systems and source–load distribu-tion characteristics at the macroscopic level, it is necessary to establish a mathematical structural model of power systems. A widely used power system structure modeling method is Graph Neural Networks(GNN) [15]. GNNs can automati-cally extract high-dimensional features from graph-structured data and are widely used in power system transient stability assessment and dynamic characteristic prediction [16]–[18]. Whereas the exploration of system structure, feature model-ing, and scenario analysis remains relatively limited. Another concept that reflects the structural features of power systems is electrical distance, which measures the electrical coupling between nodes [19] and is usually based on impedance and similarity calculations, reflecting only ”distance” without a clear spatial structure. However, electrical distance alone can-not intuitively capture the spatial relationships among nodes, which limits the applicability of cluster analysis and fault visualization. Therefore, mapping electrical distance onto geo-metric coordinates while preserving electrical proximity yields an electrical coordinate system that is a spatial extension of electrical distance information [20]. Reference [21] obtains a two-dimensional pseudo-geographical representation of the power system using the multi-dimensional scaling (MDS) algorithm, but focuses on its comparison with geographical coordinates; References [22], [23] use a greedy algorithm to determine the reference node based on electrical distance and construct an electrical coordinate system by distance of the reference node, but the complexity of high-dimensional calculation is high. To address the above problems, this paper proposes amethod for constructing typical scenarios of power grids by integrating system-level macroscopic characteristics and system dynamics. The specific innovations are as follows: 1) A method for constructing an electrical coordinate system based on MDS is proposed, achieving high-precision characterization of electrical distances while preserving some Euclidean geometric characteristics of the power grid topology. 2) Based on the electrical coordinate system, system-level macroscopic characteristics reflecting the distribution characteristics of quantities such as generation and load are defined, and their correlation with system stability is verified. 3) A method for generating typical scenarios based on system-level characteristics is proposed, which gener-ates scenarios that reflect the stability characteristics of power-electronics-dominated power systems, and stabil-ity prediction for random scenarios is achieved using probability testing. The structure of this paper is as follows: Section II in-troduces a method for constructing an electrical coordinate system based on MDS and analyzes its applicability in power systems; Section III defines macroscopic characteristics re-flecting system-level features of power system based on the electrical coordinate system and verifies their correlation with system transient stability; Section IV proposes a method for constructing typical scenarios of hybrid power grids based on system-level characteristics of the system and gives its application method in predicting system stability; Section V verifies the effectiveness of the proposed method in the CSEE standard examples published by the Chinese Society for Electrical Engineering. II. C ONSTRUCTION OF THE ELECTRICAL COORDINATE 

SYSTEM 

A. Definition of Electrical Distance 

There are two main methods to measure node connectivity in power systems: one is to use indices such as sensitivity and transfer distribution factor to measure the mutual influence be-tween two components; the other is to use the distance matrix, where electrical distance between nodes is only related to the physical connection between components and is not affected by power, load, or other operating conditions. Reference [24] first defined the electrical distance based on the impedance relationship between nodes, whereas for large-scale power systems it can be defined using the node impedance matrix Z, as shown in (1). 

Da,b = |Za,a + Zb,b − Zb,a − Za,b | (1) Where: D represents the distance matrix of system, and Da,b 

represents the electrical distance between node a and node b.Mathematically, distance definition has three requirements: 1) Non-negativity and identity: d(x, y ) ≥ 0, and d(x, y ) = 0 if and only if x = y;2) Symmetry: d(x, y ) = d(y, x );3) Triangle inequality: d(x, y ) ≤ d(x, z ) + d(z, y ).It is easily verified that the definition of (1) satisfies the first two of the above three requirements, while the complex characteristics of power systems lead to non-Euclidean charac-teristics of electrical distance, which barely satisfy the triangle inequality. 3

B. MDS Principles and Applicability in Power Systems 

Electrical distance can only reflect the relative distance between two buses and cannot determine the absolute position of each bus, so it fails to capture the system’s overall char-acteristics. The coupling relationship between nodes exhibits high-dimensional complexity in both mathematical properties and network structure, and must be reduced to obtain a low-dimensional representation suitable for constructing system-level characteristics. Therefore, the MDS algorithm is used to construct an electrical distance coordinate system [21], thereby reducing the dimension of the high-dimensional space of the power system. The classic MDS algorithm is based on Schoenberg’s theo-rem, applied to Euclidean space, which converts the distance matrix into an inner product matrix and then obtains low-dimensional coordinates via eigenvalue decomposition. Specif-ically, D is the distance matrix of the system, and the inner product matrix B can be obtained through the double-centering transformation [25]: 

B = − 12 CD (2) C, C = I − 11 T (2) Where: D(2) is the distance matrix after element-wise squar-ing, and C is the centering matrix. Matrix B is the Gram matrix in Euclidean space. The first k positive eigenvalues and corresponding eigenvectors of matrix B are taken to construct the coordinate vector, that is, the coordinates of D in k-dimensional Euclidean space, as shown in (3). 

B = V ΛV T , X k = VkΛ1/2 

> k

(3) Where: Λk is a diagonal matrix composed of the first k positive eigenvalues, and Vk is the corresponding eigenvector. Therefore, classical MDS is strongly correlated with pos-itive eigenvalues of the matrix B. The number of positive eigenvalues determines the dimension of the maximal map-pable space, and the magnitudes of the eigenvalues determine the influence of that dimension on the overall coordinate system. The non-Euclidean nature of electrical distance yields negative eigenvalues, thereby directly reducing the accuracy of the mapping. Therefore, for highly non-Euclidean systems with a large number of negative eigenvalues, the accuracy of classical MDS has a theoretical upper limit. Non-classical MDS includes metric MDS and non-metric MDS, which are essentially optimization algorithms that min-imize the Stress function [25]. Compared with non-metric MDS, metric MDS pays more attention to the restoration of specific values, and the stress function is shown in (4). Existing optimization methods generally find the global minimum of functions via iterative methods, such as the SMACOF (Scaling by Majorizing a Complicated Function) algorithm [26]. 

σr = X

> i<j

wij (Dij − dij )2 (4) Where: Dij represents the input distance matrix elements; dij 

is the Euclidean distance between nodes in a low-dimensional space. wij is the weight, which generally can be set to 1. Leading Eigenvalues                 

> 12457638910 12
> -0.2 -0.1 00.1
> Eigenvalue
> 010 20 30 40 50
> Index
> 00.5 1
> Cumulative Ratio  Cumulative Contribution of Positive Eigenvalues
> Eigenvalue Spectrum Analysis
> 11 positive eigenvalues explain 99.8% of the total magnitude
> Fig. 1. Eigenvalue spectrum of the benchmark case

The accuracy of metric MDS in low-dimensional spaces is not limited by the non-Euclidean nature of electrical distances, thereby preserving the specific values of distances. 

C. Characteristics of the Electrical Coordinate System 

The fundamental purpose of establishing an electrical coor-dinate system is to precisely depict the overall distribution of nodes in the entire system in a low-dimensional space based on electrical distances. Therefore, by defining a new Euclidean distance matrix d using the coordinate system and calculating the Pearson correlation between d and the actual electrical distance matrix D, the accuracy of the electrical coordinate system can be quantitatively analyzed, as shown in (5). 

ρ = cov (d, D )

σdσD

(5) Tests were conducted in CSEE benchmark case [27], which has 93 nodes. After calculation, there are 49 groups of positive eigenvalues, and the specific numerical distribution is shown in Figure 1. The first 11 groups of feature roots account for 99.8% of the proportion. Therefore, according to the charac-teristics of the MDS algorithm, the first 11 dimensions are dominant. In contrast, non-Euclidean spaces with more than 49 dimensions will distort the electrical coordinate system. Therefore, theoretically, the optimal dimensionality is 11. Set the mapping dimensions from 2 to 20, and the Pearson correlation between the calculated electrical coordinate system distance matrix and the original electrical distance matrix is shown in Figure 2. As the dimension increases, the correlation improves, and the accuracy of measuring MDS is significantly higher than that of classical MDS. When the dimension exceeds 11 dimensions, the correlation coefficients of both the classical MDS and the metric MDS converge to 0.985. The correlation of the classical MDS in two-dimensional space exceeds 0.75 (a correlation above 0.70 is generally considered strong), indicating that the low-dimensional space at this time can already accurately describe the coupling rela-tionships among nodes in the power system. Meanwhile, since the accuracy of classical MDS is limited by eigenvalues, the 40 5 10 15 20 Dim 0.7 0.8 0.9 1Pearson Correlation  

> MDS Metric MDS
> Fig. 2. Pearson correlation–spatial dimension relationship

mapping accuracy of the metric MDS in the low-dimensional space is significantly higher than that of classical MDS. III. D EFINITION AND ANALYSIS OF SYSTEM -LEVEL CHARACTERISTICS OF THE SYSTEM 

Based on the electrical coordinate system defined in Section II, the distribution characteristics of variables such as power generation, system inertia, and load are considered to define the system-level characteristics. These characteristics directly affect the rationality of the power flow distribution and the stability margin of the power system. For instance, an uneven power-load distribution may result in excessive power flow in some transmission lines, thereby reducing the system stability margin. Therefore, there is a correlation among system-level characteristics, power flow, and stability, which is an important reference for evaluating the system’s operational safety. 

A. Definition of System-level Macroscopic Characteristics 

Based on engineering experience, system stability is strongly correlated with parameters such as generation-load distribution and inertia distribution. Based on the electrical coordinate system, the statistical characteristics of various physical quantities, including generation and load, are quanti-fied. The specifically defined indices are shown in Table I. In TableI, norm-based matching refers to numerical difference in the distribution of two physical quantities, which is obtained by the maximum element of the matrix, as shown in (6); Numerical difference can better depict the influence of extreme data, but are greatly affected by computational details such as dimension and normalization, and cannot thus describe the system-level characteristics. Structural similarity is defined using the Structural Similarity Index Measure (SSIM) to describe the similarity of the distribution characteristics of two physical quantities at the global level, as shown in (7). 

|| I1 − I2|| ∞ = max (abs (I1 − I2)) (6) 

SSIM (I1, I 2) = 2μ1μ2 + C1)(2 σ1,2 + C2)(μ21 + μ22 + C1)( σ21 + σ22 + C2) (7)                     

> TABLE I DEFINITION OF SYSTEM -L EVEL CHARACTERISTICS
> Num Name Physical meaning Symbol 1active generation-load norm-based matching and SSIM It affects the heterogeneous distribution of power flow and thereby influences stability problems such as fault propagation [28], [29].
> PG−PL
> norm & SSIM 2reactive generation-load norm-based matching and SSIM It affects the transient voltage response and simultaneously influences power flow convergence [30].
> QG−QL
> norm & SSIM 3power electronic devices-reactive power generation SSIM Measure whether the reactive power required by power electronic converters is consistent with generation.
> Pre −QG
> SSIM 4inertia-active load SSIM Measure the inertial support of the system.
> J−PL
> SSIM 5synchronous-renewable resources norm-based matching and SSIM
> Psync −Pre
> norm &SSIM

B. Correlation Analysis between System-level Characteristics and Stability 

The system-level macroscopic characteristics are related to stability and thus affect the transient response under fault con-ditions. Calculating Pearson correlations between the defined system-level characteristics and the electrical quantities across different stability types quantifies the extent to which these characteristics affect system stability. Results are shown in Fig-ure 3(a), where norm-based matching is positively correlated with stability indices, indicating that when the generation-load distribution does not match, stability problems are more likely to occur. Among them, the matching of synchronous generation with inverter-based resources and the distribution of active power generation and loads have a greater impact on frequency and rotor angle stability. However, linear correlation cannot fully capture the re-lationship between system-level characteristics and system stability. The kernel function K maps the original data into a high-dimensional space, capturing nonlinear coupling among variables. The correlation matrix between system-level charac-teristics and stability indices, computed using kernel functions, is shown in Figure 3(b). Compared with linear correlation, ker-nel functions more effectively capture nonlinear correlations between variables. Among them, there is a strong correlation between the active power generation-load distribution and rotor angle and frequency stability, and between the reactive power generation-load distribution and voltage stability. To assess the combined influence of multiple system-level characteristics on stability, Canonical Correlation Analysis (CCA) is used to identify the maximum correlation between linear combinations of characteristics and stability indices. Let X represent system-level characteristics, and Y represent stability indices. CCA optimizes the coefficients a and b to 5PG − PL norm QG − QL norm Psync − Pre SSIM PG − PL SSIM QG − QL SSIM Pre − QGSSIM power flow rotor angle voltage frequency 0.01 0.55 0.01 0.0085 -0.27 -0.22 0.5 0.21 0.5 0.15 -0.056 -0.1 0.23 0.17 0.23 0.33 -0.055 -0.083 0.63 0.31 0.63 -0.11 -0.1 -0.12 

> Correlation
> −1.0
> −0.50.00.51.0

(a) Pearson correlation PG − PL norm QG − QL norm Psync − Pre SSIM PG − PL SSIM QG − QL SSIM Pre − QGSSIM power flow rotor angle voltage frequency 0.17 0.7 0.18 0.18 0.34 0.4 0.59 0.28 0.59 0.64 0.23 0.26 0.73 0.38 0.73 0.37 0.29 0.23 0.74 0.37 0.74 0.48 0.27 0.24 

> Kernel Correlation
> 0.20.30.40.50.60.7

(b) Kernel correlation 

(c) CCA and KCCA correlation 

Fig. 3. Correlation between system-level characteristics and system stability 

maximize the correlation, as shown in (8). arg max 

> a,b

cov (Xa, Y b )

pvar (Xa )pvar (Y b ) (8) Kernel CCA (KCCA) introduces a kernel function K

that maps the original variable sets X and Y into a high-dimensional feature space via a nonlinear mapping, and then performs CCA in this space. KCCA takes α and β as the optimization parameters, as shown in (9). arg max 

> α,β

αT KX KY β

pαT (K2 

> X

+ κI )αpβT (K2 

> Y

+ κI )β (9) Among them, KX and KY are the kernel matrices of the input data, and κ is the regularization parameter. KCCA can capture nonlinear dynamical behaviors of the system, such as fluctuations of renewable energy and the impact of power-electronic control on system stability. Comprehensive correlations between stability indices and all system-level characteristics are calculated using linear CCA and kernel CCA, as shown in Figure 3(c). It can be observed that system-level characteristics exhibit strong correlations (over 0.7) with most stability indices and power flow convergence, and a few show relatively strong correlations (between 0.6 and 0.7), indicating that the defined system-level characteristics can reflect aspects of power system stability. IV. TYPICAL SCENARIOS GENERATION METHOD BASED ON SYSTEM -LEVEL CHARACTERISTICS 

Based on the system-level characteristics defined in Sec-tion III, a new method for generating power system typical scenarios is proposed in this section. Classify power flow scenarios by their response characteristics under typical fault conditions. For each scenario cluster, the typical scenario is obtained by fitting system-level characteristics to Gaussian Mixture Model (GMM). The process is shown in Figure 4. The entire typical scenario generation process can be divided into three steps, as shown in the figure: Uncertainty Modeling and batch generation of scenarios, Transient data generation and scenarios classification, and Typical scenarios generation based on system-level characteristics probability fitting. The detailed content is as follows. 

A. Uncertainty Modeling and Batch Generation of Scenarios 

To more comprehensively characterize the randomness in the system’s operation, it is necessary to consider additional factors, such as changes in scheduling methods and uncer-tainties in operating modes. GMM is a probability density function model composed of multiple normal distributions, and its mathematical expression is given in (10) (12). 

fX (x) = 

> M

X

> m=1

ωmNm(x; μm; σm) (10) 

> M

X

> m=1

ωm = 1 , ω m > 0 (11) 

Nm(x; μm; σm) = e− 12 (x−μm)T σ−1 

> m(x−μm)

(2 π)D/ 2det (σm)1/2 (12) Where: M represents the total number of normal distributions; 

ωm, μm, and σm denote weights, means, and covariances of the m-th normal distribution. N represents the probability density function of a normal distribution, x is the indepen-dent variable (such as renewable power generation and other random variables), and D is the dimension of independent variables. Therefore, the first step is to use GMM to characterize un-certainty in power systems, generate parameter combinations via sampling, and subsequently obtain a set of power flow scenarios via batch simulation. Using GMM alone to model uncertainty can accurately capture the probability distribution of load and generation in real-world scenarios. However, it provides insufficient coverage for low-probability boundary cases, leading to poor generalization. Therefore, as a supple-ment, we use orthogonal tables to generate a complete set of parameter combinations for uncertain factors, thereby covering the sample distribution over the entire parameter space and enhancing the comprehensiveness of typical scenarios. 6Step 1：使用 GMM 抽样 ，

仿真得到潮流数据 集。

设置典型故障 ，批量仿 

真计算稳定特征量 。

不确定性建模与潮流场 

景的批量生成 

Step 2 ： 基 于 稳 定 

特征量计算结果 ，

对潮流场景进行分 

类。

潮流场景 类

基于宏观特征概率拟合的典 

型场景生成 

Step 3： 针对每 一类潮 流 场

景，计算 系统 宏观 特征 并进

行概率分布拟合 ，得到概率 

密度 最高点为 典型 场景 。

稳定特征 

+

潮流场景 

暂态数据生成和潮 

流场景分类 Step 1 ： The power flow               

> dataset was obtained through
> simulation using GMM
> sampling .Set typical faults
> and conduct batch simulation
> to calculate stability indices .

Uncertainty Modeling and 

batch generation of 

scenarios                

> Step 2:Based on the
> stability index calculations,
> scenarios are clustered ,
> thereby dividing the entire
> set of scenarios into several
> clusters .

Scenario 

clusters 

Typical scenarios generation 

based on system -level 

characteristics probability fitting                           

> Step 3:For each scenario cluster,
> calculation and probability fitting of
> system -level characteristics of the
> system is carried out to obtain the
> highest point of probability density,
> which is the typical scenario .

Stability 

+

scenarios 

Transient data 

generation and 

scenarios classification  

> Fig. 4. Flowchart of typical scenario generation

B. Transient Data Generation and Scenarios Classification 

The second step describes the stability characteristics of the power flow scenarios using the transient stability index and classifies them by the stability characteristics of different scenario types. The specific idea is to introduce faults into power flow scenarios, run electromagnetic transient (EMT) simulations to obtain transient data, and subsequently com-pute stability indices. Subsequently, using stability indices as clustering features, the K-means method is applied to cluster power flow scenarios, and the resulting clusters are identified as those with similar stability characteristics. Firstly, typical faults are set in power flow scenarios, or by traversing N-1 faults, stability of power flow scenarios under faults is observed through simulation, including rotor angle stability, voltage stability, and frequency stability. For this purpose, electrical quantities to be measured include bus voltage, generator rotor angle, and frequency. The calculation method of stability indices is as follows: 1)The Guidelines for Voltage Stability Evaluation of Power Systems [31] stipulate: ”During the transient process after a large disturbance in power systems, the load bus voltage should recover to 0.80 p.u. within 10 seconds.” Therefore, in this paper, the integral area of the voltage response curve below 0.80 p.u. is used to quantify the severity of voltage transient instability. 2) By using the bilinear inverse transformation method, the arc with radius π on the complex plane in the rotating coordinate system is mapped to the interval [-1,1], as shown in (13). When the generator rotor angle is spread out, TSI tends to -1. TSI i = π − δi

π + δi

(13) 3) The Rate of Change of Frequency (RoCoF) can quan-titatively reflect the magnitude of the system’s inertia and unbalanced power, and it responds faster than nadir. Based on the stability discrimination indicators correspond-ing to the three types of stability above, these three indices can be used as clustering features for K-means clustering, thereby dividing the entire set of power flow scenarios into several clusters. The number of clusters should be determined based on the stability response characteristics. 

C. Typical Scenarios Generation based on System-level Char-acteristics Probability Fitting 

Based on the two steps above, power flow scenario clusters with distinct stability characteristics can be identified. For these power flow scenarios, Section III defines and computes a set of system-level characteristics. For each obtained cluster of power flow scenarios, a system-level characteristics matrix is constructed. GMM is used to perform joint probability fitting on the system-level characteristics matrix of each cluster of power flow scenarios to obtain the joint probability density distribution. The power flow scenario closest to the peak of the probability density is selected as the typical scenario of the corresponding cluster. 

D. Application of Typical Scenarios 

The different scenario clusters obtained in the above steps have the corresponding stability characteristics. Therefore, stability can be predicted by the degree of closeness between the random scenario and the distribution of system-level characteristics across scenario clusters. The joint probability density function of the system-level characteristics across different scenario clusters is fitted using GMM. The degree of attribution of any random scenario to each Gaussian component in the GMM is determined by the posterior probability, which depends on the Mahalanobis distance between the sample and the centers of each compo-nent. The Mahalanobis distance accounts for the covariance structure among features, as shown in (14). 

Dm(x, μ m) = 

q

(x − μm)T σ−1 

> m

(x − μm) (14) Where: Dm represents the Mahalanobis distance of the system-level characteristics vector x of the scenario relative to the m-th component in GMM. In applications, to comprehensively consider the influence of multiple Gaussian components in GMM, weighted Ma-halanobis distances can be introduced based on component weights: 

Dweighted =

> M

X

> m=1

ωmDm(x, μ m) (15) For the system-level characteristics vector x corresponding to any power flow scenario, calculate its weighted Mahalanobis 7G G G 

> G
> G
> G
> G
> Gen1A -3
> Gen1A -1
> Gen1A -2
> G
> Gen1A -4
> Gen1A -7Gen1A -8
> Gen1A -6

Fig. 5. Topology of the CSEE benchmark 

distance relative to each typical scenario cluster. The scenario cluster with the smallest distance is the one to which it belongs. Based on the stability of the scenario cluster, the scenario’s stability under typical faults can be predicted. V. CASE STUDY 

The test was conducted using the transient rotor angle instability coupling voltage collapse case released by CSEE. The calculation example comprises 97 nodes (45 nodes in the 500 kV main grid), and the topological connection diagram is shown in Figure 5. Installed capacity ratio: Renewable energy(2.4 GW): Synchronous generator(6.3 GW) =1:2.62. Renewable energy generation: 1.2 GW (wind power 0.6; pho-tovoltaic 0.6), Synchronous generation: 2.49 GW. The system includes one HVDC link delivering 0.8 GW to the external grid. Among them, the modifiable uncertain factors include the penetration rate of renewable energy, power generation capacity, and power transmitted via HVDC. 

A. Electrical Coordinate System Construction and System-level Characteristics Calculation 

The electrical coordinate systems were constructed, respec-tively, based on classical MDS and metric MDS, and the first two-dimensional electrical coordinates were used, as shown in Figure 6. The electrical coordinate system maps the 500kV buses of the main grid at the center of the system, while lower-voltage buses are distributed on the periphery, which conforms to the actual topological structure of the power system. By comparing the two algorithms simultaneously, we find that, compared with the more accurate approximation of the numerical level of electrical distance provided by metric MDS, classical MDS more clearly depicts the nodes clustering characteristics of the power system. Taking the active power generation-load distribution as an example, the active power generation, load, and the difference between generation and load were introduced as new di-mension values into the two-dimensional electrical coordinate system, and the generation-load distribution heat map is shown in Figure 7. According to the lower map of the active power -0.1 0 0.1 0.2 

Dim1 

-0.2 -0.1 00.1 0.2 

> Dim2
> Other Buses 525kV Bus

-0.2 0 0.2 

Dim1 

-0.2 -0.1 00.1 0.2 

> Dim2
> Other Buses 525kV Bus

Fig. 6. Electrical coordinate system of the CSEE (a)Contour of Active Power Load Uniformity 

X coordinate      

> -0.05 00.05 0.1 0.15 0.2
> Y coordinate
> -0.15
> -0.1
> -0.05
> 0
> 0.05
> 0.1
> 0.15
> 0
> 0.5
> 1
> 1.5
> 2
> 2.5
> 3
> 3.5

(b)Contour of Active Power Generation Distribution Uniformity 

X coordinate      

> -0.05 00.05 0.1 0.15 0.2
> Y coordinate
> -0.15
> -0.1
> -0.05
> 0
> 0.05
> 0.1
> 0.15
> 0
> 0.2
> 0.4
> 0.6
> 0.8
> 1
> 1.2
> 1.4

(c)Contour of Active Power Generation-Load Distribution Uniformity 

X coordinate      

> -0.05 00.05 0.1 0.15 0.2
> Y coordinate
> -0.15
> -0.1
> -0.05
> 0
> 0.05
> 0.1
> 0.15
> -3
> -2
> -1
> 0
> 1

Fig. 7. Active power generation–load distribution based on the electrical coordinate system 

generation-load distribution in Figure 7(c), it can be found that generation (the warm-colored part) is mainly distributed at the edge of the system, including renewable energy at the system boundary and synchronous generators at the center. Load (the cool-colored part) is concentrated at the center of the system, that is, the HVDC sending-end bus. Therefore, the generation-load distribution is highly unbalanced, and the power supply must be transported over long distances. When a branch fault prevents the successful transmission of power, a transient rotor angle instability coupling voltage collapse phenomenon is likely to occur. 80.2 0.4 0.6 0.8 1.0 1.2 1.4   

> Voltage Area Integral 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> Frequency RoCoF
> -0.75
> -0.50
> -0.25
> 0.00
> 0.25
> 0.50
> 0.75
> 1.00
> TSI
> Cluster 1
> Cluster 2
> Cluster 3
> Center 1
> Center 2
> Center 3
> Fig. 8. Clustered transient response characteristics

B. Generation and Verification of Typical Scenarios 1) Generation of Scenarios with Uncertainties: GMM is used to model uncertainty in four parameters: the penetration rate of renewable energy, the generation-load magnitudes of active/reactive power, and HVDC transmitted power, and to generate parameter combinations. At the same time, the or-thogonal method is used to generate orthogonal combinations of parameters, enabling the generated samples to comprehen-sively cover the sample space and batch generate 471 trend scenarios. 

2) Scenarios Classification Based on Transient Stability Indices: In the CSEE benchmark system, the typical fault is set to the three permanent N-1 faults on the transmission line between buses 1A-13 and 1A-12. Typical fault was set in power flow scenarios; EMT simulations were conducted, and the stability indices were obtained. The K-means clustering method was used to cluster the stability characteristics of the power flow scenarios, as shown in Figure 8. The overall trend exhibits three stability characteristics: stable, transient voltage instability, and transient rotor angle coupling-voltage instability. 

3) Typical Scenario Generation based on Distribution of System-level Characteristics: For three different scenario clus-ters with distinct stability characteristics, calculate the system-level characteristics of scenarios within each cluster, respec-tively. GMM was used to fit the joint probability distribution of each cluster of macroscopic features, and ultimately, three typical scenarios were obtained. The specific operating param-eters are shown in Table II. Verify the typicality of typical scenarios by two methods: 

a. Typicality of stability characteristics : Results of stability indices for traversing N-1 faults in the obtained typical scenarios are shown in Figure 9. The larger the stability indices in the figure, the more severe the instability of the corresponding type of stability on average. Dark and light colors denote classic MDS and metric MDS, respectively. It can be observed that the stable typical scenario exhibits better stability across all three types of stability, whereas the transient voltage instability typical scenario and the transient rotor angle coupling voltage instability typical scenario are more prone to stable transient voltage instability transient rotor angle coupling  

> voltage instability
> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> Stability Indices
> Voltage - MDS
> Frequnecy - MDS
> Rotor Angle - MDS
> Voltage - Metric MDS
> Frequnecy - Metric MDS
> Rotor Angle - Metric MDS
> Fig. 9. Verification results of fault traversal for typical scenarios

instability in their corresponding types of stability, indicating that the generated typical scenarios are typical of stability characteristics. The scenario classification method proposed in this paper, which considers the correlation between system-level char-acteristics and system stability, is compared with a tradi-tional scenario classification method based on power flow and principal component analysis (PCA) clustering. The stability distribution for the scenario clusters is shown in Figure 10. The figure compares the classification results of two scenario classification methods for different stable types. It can be observed that the scenario clusters obtained by traditional PCA clustering based on power flow data cannot distinguish among different clusters. Compared with the classification results of the stability indices clustering, there is no overlap in stability indices across the three scenario clusters. 

b. Representativeness : Use the coverage rate to quantita-tively assess the representativeness of typical scenarios; if the distance between a given scenario and a typical scenario is less than the given threshold δ = 0 .2, it is considered covered. The proportion of scenarios covered by each typical scenario among all scenarios is defined in (16). 

Rcov = Ncover 

N (16) Where: Ncover is the number of covered scenarios, N is the total number of scenarios. The typical scenario coverage rates for the two algorithms, classic MDS and metric MDS, are reported in Table II. We find that classic MDS is more representative of typical scenarios than metric MDS, indicating that a more accurate characteri-zation of the node clustering is conducive to generating typical scenarios. 

C. Scenario Stability Prediction based on Typical Scenarios 

According to the clustering results in Figure 8, all test scenarios can first be divided into two categories: unstable and stable. The unstable scenarios can be further classified into two categories based on their stability types. Therefore, the prediction of stability can be divided into two stages, namely: 9

TABLE II DATA OF TYPICAL SCENARIOS 

Typical scenario MDS Renewable power generation(MW) Active load(MW) Reactive load(MW) Reactive gen-eration(MW) HVDC delivered(MW) Coverage rate stable scenario classic MDS 639 3531 4442 4498 2924 83.7% metric MDS 559 2670 4179 3787 1707 79.1% transient rotor angle coupling voltage instability classic MDS 1322 7109 4741 5281 2718 72.6% metric MDS 1263 7918 4904 5719 3038 56.5% transient voltage instability classic MDS 777 4813 4462 4548 2082 42.1% metric MDS 576 5265 4303 4123 2328 30.9% Transient voltage coupling    

> rotor angle unstable
> Stable Voltage unstable
> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> 1.2
> 1.4
> Voltage
> Power Flow Cluster
> This Method
> Transient voltage coupling
> rotor angle unstable
> Stable Voltage unstable
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> Frequency RoCoF
> Power Flow Cluster
> This Method
> Transient voltage coupling
> rotor angle unstable
> Stable Voltage unstable
> -1.00
> -0.75
> -0.50
> -0.25
> 0.00
> 0.25
> 0.50
> 0.75
> 1.00
> Rotor angle TSI
> Power Flow Cluster
> This Method

Fig. 10. Stability indices distribution of scenario clustering 

1) Determine whether the scenario will become unstable under disturbance. 2) Determine whether the unstable scenario will experience severe instability due to the coupling of transient rotor angle instability and voltage collapse. A total of 65 test scenarios were randomly generated using GMM, and the corresponding system-level characteristics ma-trices were calculated. The weighted Mahalanobis distance is used to discriminate the subordinate attributes of three scenario clusters in a random scenario. The precision and recall rates for the two discrimination links are shown in Table III. The precision and recall rates of the classic MDS algorithm are both above 90%, significantly higher than those of the metric MDS algorithm. It fully demonstrates the effectiveness of the typical scenario generation methods and the superiority of the classical MDS algorithm over metric MDS in capturing the system-level characteristics of the power system. At the same time, it can achieve 100% identification of scenarios with po-tential instability risks, meeting the engineering requirements for power grid safety. VI. C ONCLUSION 

This paper addresses the limited guidance provided by typical scenarios for stability analysis in power-electronics-dominated power systems and proposes a method for generat-ing such scenarios and predicting system stability based on the system’s system-level characteristics. The specific conclusions are as follows: 1) The electrical coordinate system based on the classic MDS can precisely depict the topological structure of the 

TABLE III DATA OF TYPICAL SCENARIOS 

MDS Prediction stage Precision Recall classic MDS stability 92.73% 100% whether the instability is coupled 97.37% 90.24% mertic MDS stability 85.00% 100% whether the instability is coupled 83.72% 87.80% 

system and the clustering characteristics of nodes. Meanwhile, as the dimension increases, the electrical distance can be approximated numerically. 2) The system-level characteristics defined based on the electrical coordinate system have a strong correlation with both the power flow characteristics and the stability characteristics of the system. The use of kernel functions can more accurately reflect the nonlinear correlations among them. 3) The typical scenarios based on the classic MDS are typical in both the typicality and representativeness of stability characteristics. The method based on the weighted Maha-lanobis distance can predict scenario stability and achieve a 100% recognition rate for unstable scenes. Currently, the definition of system-level characteristics relies on power flow data. Using steady-state data obtained from power flow calculations to predict transient data under fault conditions has significant theoretical limitations. Therefore, it is necessary to further refine the theoretical derivation and integrate it with the control characteristics of power electronic 10 

equipment, such as renewable energy sources. REFERENCES [1] IEEE/CIGRE Joint Task Force on Stability Terms and Definitions, “Def-inition and Classification of Power System Stability,” IEEE Transactions on Power Systems , vol. 19, no. 3, pp. 1387–1401, 2004. [2] Z. Yu, B. Zhou, D. Yang, et al. , “Power system operation mode calcu-lation based on improved deep reinforcement learning,” Mathematics ,vol. 12, no. 1, p. 134, 2024. [3] National Energy System Operator (NESO), “Stability Pathfinder Phase 2 Compliance Note V2,” Tech. Rep., Jun. 2025. [4] N. W. Miller, B. Leonardi, and R. D’Aquila, “Western Wind and Solar Integration Study Phase 3A: Low Levels of Synchronous Generation,” Tech. Rep., 2015. [5] State Grid Shandong Electric Power Company, Shandong Power Grid Dispatching and Control Management Regulations. Jinan, China: Shan-dong Science and Technology Press, 2015. [6] Code on Security and Stability for Power System, GB 38755–2019, 2019. [7] J. Li, J. Zhou, and B. Chen, “Review of wind power scenario generation methods for optimal operation of renewable energy systems,” Applied Energy , vol. 280, p. 115992, 2020. [8] Y. Liu, Y. Wang, P. Yong, N. Zhang, C. Kang and D. Lu, ”Fast Power System Cascading Failure Path Searching With High Wind Power Penetration,” IEEE Transactions on Sustainable Energy , vol. 11, no. 4, pp. 2274-2283, Oct. 2020. [9] F. Mohammadi and M. Sahraei-Ardakani, “Multidimensional Scenario Selection for Power Systems With Stochastic Failures”, IEEE Transac-tions on Power Systems , vol. 35, no. 6, pp. 4528–4538, Nov. 2020. [10] D. Xu, Z. Chen, and L. Yang, “Scenario tree generation approaches using K-means and LP moment matching methods,” Journal of Computational and Applied Mathematics , vol. 236, no. 17, pp. 4561–4579, 2012. [11] X. Liu, Y. Min, L. Chen, X. Zhang, C. Feng, and W. Hu, “A pragmatic method to determine transient stability constrained interface real power flow limit via power system scenario similarity,” CSEE Journal of Power and Energy Systems , 2019. [12] N. Growe-Kuska, H. Heitsch, and W. R¨ omisch, “Scenario reduction and scenario tree construction for power management problems,” IEEE Bologna Power Tech Conference Proceedings , Bologna, Italy, 2003, vol. 3, pp. 152–158. [13] Y. R. Zhuang, L. Cheng, N. Qi, W. D. Chen, X. R. Wu, and Z. Y. Yao, “Typical scenario generation algorithm for microgrid based on deep temporal clustering,” Automation of Electric Power Systems , vol. 47, no. 20, pp. 95–103, 2023. [14] L. Yi et al., ”A Scenario-classification Hybrid-based Banding Method for Power Transfer Limits of Critical Inter-corridors,” Journal of Modern Power Systems and Clean Energy , vol. 12, no. 2, pp. 547-560, March 2024. [15] Y. Liu, H. Xie, A. Presekal, A. Stefanov and P. Palensky, ”A GNN-Based Generative Model for Generating Synthetic Cyber-Physical Power System Topology,” IEEE Transactions on Smart Grid , vol. 14, no. 6, pp. 4968-4971, Nov. 2023. [16] D. Suri and M. Mangal, “PowerGNN: A topology-aware graph neural network for electricity grids,” arXiv preprint arXiv:2503.22721, 2025. [17] Q. Chen, S. Bu, H. Wang and C. Lei, ”Real-Time Multi-Stability Risk Assessment and Visualization of Power Systems: A Graph Neural Network-Based Method,” IEEE Transactions on Power Systems , vol. 40, no. 4, pp. 2955-2968, July 2025. [18] G. Lu and S. Bu, ”Online Power System Dynamic Security Assessment: A GNN–FNO Approach Learning From Multisource Spatial–Temporal Data,” IEEE Transactions on Industrial Informatics , vol. 21, no. 10, pp. 7598-7608, Oct. 2025. [19] E. Cotilla-Sanchez, P. D. H. Hines, C. Barrows, et al. , “Multi-attribute partitioning of power networks based on electrical distance,” IEEE Transactions on Power Systems , vol. 28, no. 4, pp. 4979–4987, 2013. [20] E. Cotilla-Sanchez, P. D. H. Hines, C. Barrows, et al. , “Comparing the topological and electrical structure of the North American electric power infrastructure,” IEEE Systems Journal , vol. 6, no. 4, pp. 616–626, 2012. [21] F. Belmudes, D. Ernst, and L. Wehenkel, “Pseudo-geographical rep-resentations of power system buses by multidimensional scaling,” in 

Proc. 15th International Conference on Intelligent System Applications to Power Systems , Curitiba, Brazil, 2009, pp. 1–6. [22] C. G. Li, H. Qi, Y. T. Liu, and H. Ye, “Representation of fault location based on electrical distance and its application in transient stability assessment,” Automation of Electric Power Systems , vol. 45, no. 16, pp. 169–177, 2021. [23] H. Qi, Z. Ren, C. G. Li, Y. T. Liu, and J. C. Yan, “Identification of blind areas for fault location feature representation and expansion of electrical coordinate system,” Automation of Electric Power Systems , vol. 46, no. 7, pp. 77–84, 2022. [24] D. J. Klein and M. Randi´ c, “Resistance distance,” Journal of Mathemat-ical Chemistry , vol. 12, no. 1, pp. 81–95, 1993. [25] I. Borg and P. J. F. Groenen, Modern Multidimensional Scaling: Theory and Applications , 2nd ed. New York, NY, USA: Springer, 2005. [26] J. de Leeuw and P. Mair, “Multidimensional scaling using majorization: SMACOF in R,” Journal of Statistical Software , vol. 31, pp. 1–30, 2009. [27] S. Y. Xu, Z. H. Li, B. Zhao, and H. D. Sun, “Benchmark for AC-DC hybrid system with high penetration of renewables (I): Rotor angle stability CSEE-RAS,” Proceedings of the CSEE , vol. 44, no. 15, pp. 5973–5985, 2024. [28] Z. J. Bao, Y. J. Cao, G. Z. Wang, et al. , “Analysis of cascading failure in electric grid based on power flow entropy,” Physics Letters A , vol. 373, no. 34, pp. 3032–3040, 2009. [29] B. Sui, K. Hou, H. Jia, et al. , “Maximum entropy based probabilistic load flow calculation for power system integrated with wind power generation,” Journal of Modern Power Systems and Clean Energy , vol. 6, no. 5, pp. 1042–1054, 2018. [30] H. T. Zeng, Q. L. Guo, Y. Z. Zhou, et al. , “Reactive power adjustment method of non-convergent power flow for power system operation mode calculation,” Power System Protection and Control , vol. 50, no. 19, pp. 1–12, 2022. [31] Guides of Power System Stability Evaluation, GB/T 40615–2021, 2021. 

Tao Li received the B.E. degree in electrical engineering from Tsinghua University, Beijing, China, in 2024. She is currently working toward the Ph.D. degree in electrical engi-neering at Tsinghua University, Beijing, China. Her research interests include stability analysis of power systems with renewable energy. 

Chen Shen (Senior Member, IEEE) received the B.E. and Ph.D. degrees in electrical engineering from Tsinghua Uni-versity, Beijing, China, in 1993 and 1998, respectively. From 1998 to 2001, he was a Postdoc Research Fellow with the Department of Electrical Engineering and Computer Science, University of Missouri Rolla, Rolla, MO, USA. From 2001 to 2002, he was a Senior Application Developer with ISO New England, Inc., Holyoke, MA, USA. Since 2009, he has been a Professor with the Department of Electrical Engineering, Tsinghua University. He is currently the Director of the Energy Digitization Research Center, Sichuan Energy Internet Research Institute, Tsinghua University. He has authored or coauthored more than 180 technical papers and one book, and holds 32 issued patents. His research interests include power system analysis and control, renewable energy generation, and smart grids.