Title: Selective State-Space Models for Koopman-based Data-driven Distribution System State Estimation

URL Source: https://arxiv.org/pdf/2604.02273v1

Published Time: Fri, 03 Apr 2026 01:14:30 GMT

Number of Pages: 8

Markdown Content:
# Selective State-Space Models for Koopman-based Data-driven Distribution System State Estimation 

Bader Alabdulrazzaq ∗, Bri-Mathias Hodge ∗† ∗Department of Electrical, Computer, and Energy Engineering, University of Colorado Boulder, Boulder, Colorado 80309 

> †

Renewable and Sustainable Energy Institute, University of Colorado Boulder, Boulder, Colorado 80309 

{bader.alabdulrazzaq, brimathias.hodge }@colorado.edu 

Abstract —Distribution System State Estimation (DSSE) plays an increasingly-important role in modern power grids due to the integration of distributed energy resources (DERs). The inherent characteristics of distribution systems make classical estimation methods struggle, and recent advancements in data-driven learn-ing methods, although promising, exhibit systematic failure in generalization and scalability that limits their applicability. In this work, we propose MambaDSSE , a model-free data-driven framework that incorporates Koopman-theoretic probabilistic filtering with a selective state-space model that learn to infer the underlying time-varying behavior of the system from data. We evaluate the model across a variety of test systems and scenarios, and demonstrate that the proposed method outperforms machine learning baselines on scalability, resilience to DER penetration levels, and robustness to data sampling rate irregularities. We further highlight the Mamba-based SSM’s ability to capture long range dependencies from data, improving performance on the DSSE task. 

Index Terms —data driven, distribution system, machine learn-ing, state estimation, state-space models 

I. I NTRODUCTION 

Distribution System State Estimation (DSSE) plays an increasingly-important role in modern power grids with the integration of distributed energy resources (DERs). DERs transform the distribution system from what was traditionally a unidirectional static system into an active, complex, and dynamic system that requires improved monitoring and control for secure operation [1]. Distribution systems present unique state estimation challenges due to the limited and sparse measurements that render the system under-determined, topo-logical characteristics that contribute to reduced observability and uniqueness of the system, and generally more complex variable-phase unbalanced systems with larger numbers of nodes, all of which makes classical model-based approaches less effective. Given these challenges, data driven approaches have emerged as a promising direction of research, further fueled by data availability from the increasing deployment of smart sensor infrastructure such as Advanced Metering Infrastructure (AMI) and Phasor Measurement Units (PMUs). Learning-based methods can be utilized in model-free formulation which 

> This work utilized the Alpine high performance computing resource at the University of Colorado Boulder. Alpine is jointly funded by the University of Colorado Boulder, the University of Colorado Anschutz, Colorado State University, and the National Science Foundation (award 2201538).

eschew the need for physical models of the network [2], in hybrid frameworks that integrate both physical and data driven methods [3], [4], and as surrogates within optimization frameworks [5]. The methods are driven by successes in deep learning-based architectures, many of which have been applied to DSSE in literature, including linear models [6], [7], residual networks [8], graph neural networks (GNN) [9], physics-aware neural networks [10], [11], and sequence-based modeling [12]. Learning-based methods attempt to address the measure-ment sparsity in distribution systems by including forecast-ing approaches [13], [14] either using the previous states directly or by incorporate data from external sources such as historical data or meteorological data, to compensate for the measurement limitations in distribution systems, at the expense of introducing additional uncertainties and errors from the forecasting methods. Crucially, forecasting using the state history directly may not be suitable for distribution systems due to the highly dynamic system state that is further exacerbated by DERs. Many methods incorporate a state esti-mator [15] such as Kalman filters and variants to maintain state estimates across noisy and erroneous inputs, but often require knowledge, at least partially [16], of the system model. Models that directly map measurements to system state can perform well on small scale system due to the limited dimentionality and variability in the test case, but often show systematic failure as system sizes and thus complexity increases. Mestav et al. [17] incorporates a Bayesian inference approach to the direct mapping models with the addition of a probabilistic filter for bad data detection. Conversely, models often look to embed additional inductive biases to mitigate these types of bottlenecks. For example, GNN’s have shown favorable results [11], [18] as graph-based models naturally provide the appropriate inductive bias to model power systems. They are however sensitive to data quality considerations and rely on network topology knowledge that is a common source of errors in distribution systems [19]. In this work we present MambaDSSE , a model-free state estimation framework that incorporates Selective State Space Models (SSM) [20], a form of Deep SSM models [21], to capture the underlying temporal behavior of the system, along with a probabilistic state estimator that is linearized end-to-end through a Koopman-theoretic framework. The learning framework combines the modeling capacity of a Mamba-based architecture to learn the complex nonlinear temporal evolution 

24th Power Systems Computation Conference 

PSCC 2026 Limassol, Cyprus — June 8-12, 2026 

> arXiv:2604.02273v1 [eess.SY] 2 Apr 2026

of the system, with a probabilistic estimator that compensates for noisy and bad data to produce a consistent state trajectory. We evaluate performance across a variety of test cases and scenarios, highlighting the impact of the selective SSM in capturing long-range dependencies to improve performance on the DSSE task, and in adding robustness to data sampling rate perturbation. We evaluate how the choice of learning the un-derlying system behavior, as opposed to learning measurement to state mapping, allows the model to gracefully scale to large systems. II. P RELIMINARIES 

A. Selective State Space Models 

Deep SSMs have recently garnered attention as an al-ternative to the quadratic complexity of Transformer-based models [22] for modeling sequential data sources. SSMs, in general, can be described as a continuous-time (CT) linear ODE that map a one-dimensional input u(t) ∈ RD to an output vector y(t) ∈ RD through a latent hidden state x(t) ∈ RN ,where the CT matrices A, B, C, D specify the state transition processes and the subsequent output mapping of the process: 

x′(t) = A(t)x(t) + B(t)u(t)

y(t) = C(t)x(t) + D(t)u(t) (1) However, deep SSMs have been historically limited by their computational efficiency, in addition to the inherent challenges of training recurrent forms. The emergence of a class of Structured SSMs [21] addresses said limitations through a disciplined model formulation covering parametriza-tion [23], [24], initialization [25], and discretization [26]. The discretization process transforms continuous-time inputs to discrete representations of the SSM suitable for deep learning paradigms. The discretization converts continuous parameters 

A, B to discrete counterparts A, B , and while other forms exists, a common discretization form uses the zeroth-order hold (ZOH) as: 

A = exp(∆ A), B = (∆ A)−1(exp(∆ A) − I) · ∆B (2) where ∆ is a learnable timescale parameter of a linear time-invariant SSM, yielding a discretized form: 

x[k] = Ax [k − 1] + Bu [k], y[k] = Cx [k] (3) Equation 3 can be realized as a parallelizeable global convolution, giving the architecture the benefits of both a linear recurrent (efficient inference) and convolutions (efficient training) contingent on the appropriate structure of the kernel elements [27]. The convolutional form is expressed as: 

K = ( CB,CAB, . . . , CA L−1B)

y = K ∗ u

In Mamba [20], the authors improve the expressiveness of the Structured SSM by eliminating the time-invariant for-mulation and introducing a data-dependent parametrization of B, C and time variable ∆ that significantly improve its performance. The now context-aware time-varying structured matrices enables them to propagate only information deemed relevant at each time step from the input, hence the ”selective” SSM connotation of the Mamba model. Mamba-based models have been shown to perform on a wide range of benchmarks and tasks [28], [29], with particularly strong performance in tasks that require capturing long-range dependencies [30], [31]. In this work, we utilize selective SSMs as a backbone that empowers our dynamic matrix generation module, and empir-ically show its role in improving the model performance for the DSSE task, leveraging its time-dependent parametrization and capacity to model long range dependencies. 

B. Koopman Theory 

Koopman Theory [32] represents nonlinear dynamic sys-tems as a linear system operating on a lifted space of mea-surement functions ψ, such that the complex evolution of the state can be operated on, through a Koopman operator K, as a linear operator on observables. As it is challenging to model complex dynamics directly from nonlinear and noisy states, Koopman operators map the nonlinear system state into an infinite-dimensional linear system: 

ψ(xk+1 ) = ψ ◦ f (xk, u k) = K ◦ ψ(xk, u k)

Eigenanalysis and spectral analysis in the Koopman frame-work enables us to understand the behavior of the observed nonlinear system. Dynamic Mode Decomposition (DMD) is often used to identify approximate finite-dimensional Koop-man operator representations based on linear measurements, where the Extended DMD [33] lifts the linear assumptions and allows the model to process nonlinear measurements. Their performance, however, is bottlenecked by the manual selection of a set of basis functions. Finding such functions that can appropriately represent the complex dynamics remains an open problem in itself [34]. Data-driven representation learning methods instead utilize end-to-end learning of the lifting transformations to discover nonlinear embeddings to linearize complex systems, strictly from data without knowledge of the system governing equations. Recent data-driven methods make use of Koopman theory, leveraging measurement func-tion learning, to decompose nonlinear dynamics into linear systems, and to learn invariant subspaces to solve downstream tasks of interest [35], [36]. In this work, we apply deep learning methods to learn a high-dimensional approximation of the Koopman observables via learning a lifting operator of invariant subspaces, with the goal of applying linear state estimation for the underlying time-variant nonlinear system. 

C. Formulation of Distribution System State Estimation 

The objective of distribution system state estimation is to estimate state quantities of all buses in a given system, given partial and noisy measurements of the network. The system states and measurements are related via a nonlinear measurement function: 

z = h(x) + ε

> 24th Power Systems Computation Conference
> PSCC 2026 Limassol, Cyprus — June 8-12, 2026

Lifting operator 

✓

> t
> SCADA/AMI Mamba

# [x; m] = ✓ (x, m)

# At

# Bt

System State Measurements 

# x

# m

> t

Matrix Generation Engine Probabilistic estimator State decoder    

> q✓(xt+1 |ht+1 )
> t
> PMU Output Predictions

Koopman Observables 

> xN

# ⌃Q

t                 

> N(ht+1 |Atht+Btxt,⌃Q
> t)Fig. 1. Overview of the MambaDSSE framework. Historical system data is used to train the model to infer the underlying time-varying behavior of the observed system. The input data is lifted into a high-dimensional latent space via learned Koopman observables, to linearize the complex nonlinear dynamics. The Mamba-based matrix generation engine produces the state transition matrices that drive a probabilistic state estimation filter that’s responsible for modeling the measurement noise and process uncertainty. A decoding pipeline, conditioned on the posterior state distribution of the filter, produces the final state predictions.

where the system states x ∈ Cn are mapped into a set of real-time measurements z ∈ Cm via a nonlinear measurement function h(·)—typically nonconvex power flow equations— and measurement noise ε. The system state variables we wish to infer are the unbalanced variable-phase distribution system states represented as voltage phasors V ∈ C3ϕN .Distribution systems generally do not have sufficient real-time data to make the system fully observable, in addition to its sparsity and topological characteristics that make traditional power system state estimation methods fail. Measurements typically consist of voltage and current phasors obtained from PMUs, active and reactive power flows, bus injections, voltage and current magnitudes obtained from SCADA systems. Load and generation measurements obtained from smart meters can also be incorporated into the state estimation formulation, with a caveat that these AMI data sources provide delayed measurements which then require additional considerations for the observer to fuse them with the real-time measurements. Historical profiles of the network, load and generation fore-casts, and other supplemental data sources can be integrated as ”pseudo-measurements” to improve the observability of the system at the expense of a higher noise variance and increased uncertainty in general. In this work, we address the limited observability challenges by leveraging the capacity to capture long-range dependencies to enable the model to learn the temporal behavior and underlying correlations of the system under study, given a collection of observations from previous time steps. We show that exploiting such structure from data allows us to overcome the under-determined nature of distribution systems without the need for external data sources, whether in the form of pseudo-measurements or from prior knowledge of the system’s topology or governing models. III. T HE MambaDSSE MODEL 

MambaDSSE is a distribution system state estimation framework consisting of a selective SSM model that learns to infer the time-varying behavior of the distribution system from measurement input sequences, and a probabilistic state estimator, linearized by a Koopman operator, that propagates process noise and uncertainty to predict the system states. The model takes as input a small subset of system states and measurements in a manner that renders the system unob-servable, and predicts the remaining states while requiring no knowledge of system models nor the topology of the distri-bution network. An overview of the proposed MambaDSSE model and its main components are shown in Fig. 1. The Mamba-based backbone, responsible for learning the systems temporal behavior, functions as a matrix generation engine that utilizes an input-dependent SSM capable of capturing long-range dependencies to learn the time-varying nonlinearities of the observed system, described in Section III-A. The matrix generation engine drives a probabilistic estimator responsible for learning to model the estimation process uncertainty to produce state predictions, outlined in Section III-D. We impose several constraints on the structure of the produces matrices in an effort to maintain the stability of the estimation process and to improve the computational efficiency, which we outline in Section III-B. 

A. Selective SSM as a Matrix Generation Engine 

The Mamba-based backbone model acts as a matrix generation engine that learns the time-varying behavior of the observed system to produce the state matrices for the lin-earized state estimator. Following the Mamba architecture, we assign D separate SSM’s, one for each individual dimension of the input vector x ∈ RD —an inductive bias that resembles the diagonal noise weight matrix in Weight Least Square (WLS) methods traditionally used in power system state estimation. The generation of the state transition matrix At =

A(ˆx<T , ˆm≤T ), input control matrix Bt = B(ˆx<T , ˆm≤T ),and the process covariance ΣQ = ΣQ(ˆx<T , ˆm≤T ) are parametrized on the previous observations of the system state 

ˆx<T and network measurements ˆm≤T . The model inputs are projected into lifted measurement space from a learned 

24th Power Systems Computation Conference 

PSCC 2026 Limassol, Cyprus — June 8-12, 2026 measurement function, which in practice we implement as an MLP-based encoder network [x; m] = ψθ (x, m ) that is trained end-to-end with the model. 

B. Matrix Structure Constraints 

We enforce specific structures on the matrices generated by the selective SSM to maintain stability of the system and to enable an efficient computational pipeline. To maintain the stability of the system across training, we enforce the matrix to the Routh-Hurwitz criterion for stability by constraining the state transition matrix, the main component that represents the temporal progression of the system, to a matrix with all negative eigenvalues. The process noise covariance ΣQ

is constrained to be positive semi-definite to maintain aphysically-viable covariance matrix. Following prior work on matrix parametrization [24], all generated matrices are constrained to diagonal forms which improves the stability and computational efficiency of the model. 

C. Learning valid approximations of Koopman observables 

The learned approximations of measurement mappings project input space states into a lifted space constrained to span a Koopman invariant subspace. The model is empowered to learn valid approximations of Koopman observables [37] by enforcing the learned observables to evolve in a strictly linear system; and ensuring the trained model sufficiently predict and reconstruct future states of the nonlinear dynamics via a linear operator on the learned observables. The model is optimized end-to-end using a simple mean squared error loss in the form ∥x∗k+1 − ψ−1(Kθ ◦ ψ(xk)) ∥, where x∗ are the target states and x are the input states—serving as a prediction and reconstruction loss operating in input space. 

D. Probabilistic State Estimator 

The outputs of the matrix generation engine drive the step process of the linear Gaussian SSM of a Kalman filter state es-timation where our model pθ (ht+1 | ht, xt) is a parametriza-tion of a Gaussian distribution N (ht+1 | Atht + Btxt, ΣQ).We also learn a time-invariant diagonal measurement noise matrix R from the data without any prior knowledge of the state process. The aforementioned constraints on the generated matrix structure improves the computational efficiency of the state estimation, as the diagonal structure transforms the state update steps into element-wise operations and allows us to substitute the matrix inversion in the update step with a scalar division operation. Finally, a decoding pipeline, parametrized by the mean and covariance of the probabilistic estimator, is used to produce input-space system states predictions. IV. E XPERIMENTAL SETUP 

A. Experiments & Ablations Studies 

Learning the underlying temporal behavior to alleviate scalability bottlenecks Models that directly map measure-ments to states struggle as systems scale and complexities increase. We investigate whether empowering the model to instead learn the time-varying behavior of the system leads                  

> TABLE I OVERVIEW OF SMART-DS TEST SYSTEMS
> Feeder name |N | No. PV No. customers
> p4uhs0_4-p4udt4 71 17 20
> p5rhs0_1247-p5rdt191 435 125 148
> p1uhs0_1247-p1udt1470 1573 632 743
> p24uhs3_1247-p24udt6054 6746 3090 3633

to performance improvements on larger scale systems. The models are evaluated on test cases ranging from a 71-bus to a 6746-bus distribution test system, with a fixed sequence length of 72 hours. Detailed descriptions of the test systems used in the analysis are presented in Section IV-B. 

Sensitivity towards DER penetration levels While we emphasize test scenarios with high generation variability in our analysis in general, state estimation in practice requires resilience towards distribution-side generation profiles, given the diverse operational characteristics brought on by the dif-ferent DER percentages. To examine this sensitivity, we test models on multiple generation scenarios and examine the performance threshold on each state parameter as we vary the DER penetration levels. 

Role of long-range dependency modeling in DSSE We emphasize incorporating the ability to capture long range dependencies in the data as an inductive bias that drives our matrix generation model. This hypothesis is explored by examining the impact of varying the data sequence length for the model, where we aim to highlight two distinct insights. First, the role that the ability to capture long range depen-dencies plays in the DSSE task. Second, the importance of incorporating such capacity into the model by design, where in our case we show how the Mamba-based backbone plays a vital role on the downstream task. 

Importance of probabilistic estimator We investigate the benefits of incorporating a probabilistic state estimator for DSSE. In this ablation study, we introduce ”duals” of models where one version integrates the state estimator while the other version incorporates a decoder that maps the latent space directly into the system state space. Further discussion on the models and baseline under study in this work are presented in Section IV-D. 

B. Case studies 

The test systems used in this work are obtained from the publicly-available SMART-DS [38] dataset, from which we se-lect a diverse set of subsystems and feeders to test the state es-timation performance of the models and outlined experiments. The data is generated from quasi-static time series simulations using OpenDSS, and spans a three year period starting from 2016 using 15-minute resolution, resulting in 35k data points per year. An overview of the selected test systems is shown in Table I. Scenarios with the largest share of DERs are selected for analysis, unless stated otherwise and DER percentages are referenced by the assigned SMART-DS references (base, low, medium, high, extreme). For the experiments pertaining to the 

> 24th Power Systems Computation Conference
> PSCC 2026 Limassol, Cyprus — June 8-12, 2026

scalability of the models, we fix the input data length to 24 hours and vary the system size. For the DER penetration ex-periments and the long-range dependency experiments we use the 435-bus system, where the PV penetration levels are varied for the former and the input length is varied for the latter. 

C. Data Preprocessing 

The simulation data is split into training and test set using two years of data for training and one year for the test set. The models input vectors are constructed by concatenation of the voltage and angle state measurements along with the sampled active and reactive power injections and line currents. Measurement noise is added to the input data modeled as zero-mean Gaussian noise with standard deviation for each mea-surement type. PMU voltage and current phasor measurement noise are randomly selected between 1% to 3% for each bus individually, and active and reactive power measurements are assigned noise with 5% standard deviation. Throughout the analysis in the paper, we assume low observability conditions where the visible buses in the system are insufficient to make the system fully observable. The observable buses are selected by randomly sampling 10% of the system buses, rather than selecting best-case measurement placement. For analysis that involves higher data resolution than the default 15 minutes, we modify the load and generation profiles for the given scenario and generate new time-series simulations, while freezing other system configurations. 

D. Baseline Models 

We compare the performance of our model against two main model categories: sequence models and dense mixer models, that are purely data-driven and exclude any priors of the network. We aim to cover a comprehensive selection of data-driven learning architectures, suitable for the state estimation task at hand. We use a Mamba-based baseline, which we refer to as Mamba Mixer , in a seq-to-point mixer configuration which substitutes the state estimator we use in our MambaDSSE with a decoder that directly transforms latent space representations into system states outputs. Similarly, we use an LSTM [39], first as a residual [40] recurrent neural network baseline (referred to as LSTM henceforth), and second, as an in-place variation of the selective SSM. This baseline, which we refer to as LSTM+SE , is the same configuration as our MambaDSSE model, except with the Mamba backbone replaced with an LSTM. 

E. Training & Evaluation 

The training pipeline consists of a supervised setup using a mean squared error loss optimized Adam [41] with alearning rate of 1e−3, weight decay of 1e−2, and a batch size of 64. We also schedule the learning rate to stabilize the training with linear scaling warm-up for 8% of the steps and a cosine decay schedule after the initial warm-up period. We use a latent dimension of 256/512 for the Mamba/LSTM sequence processing modules, and the dimension of the lifted Koopman space is determined by an expansion factor on the MambaDSSE Mamba LSTM+SE LSTM       

> Models
> 1
> 2
> 3
> 4
> 5
> 6
> 7
> |V| Mean Absolute Error (p. u.)
> ×10 3
> (a)
> MambaDSSE Mamba LSTM+SE LSTM
> Models
> 0
> 2
> 4
> 6
> 8
> Mean Absolute Error (radians)
> ×10 2
> (b)
> Fig. 2. Distribution of state prediction errors across all buses of a 435-bus system, for (a) the voltage magnitude, (b) the voltage angle

input space dimension ranging from 1.5-2x depending on test system size. All models are scaled to equalize the number of parameters, while maintaining the dimensionality of the Koopman measurement functions across models. The performance of each model is evaluated on two com-mon regression metrics, the root mean squared error (RMSE), and the mean absolute error (MAE): RMSE = 1

N

> N

X

> i=0

(yi − ˆyi)2, MAE = 1

N

> N

X

> i=0

|yi − ˆyi| (4) Additionally, we are interested in the errors associated with the different types of predicted parameters in the network state. The same metrics are also used to calculate phasor magnitude errors (in p.u.) and angles (in radians) individually. V. R ESULTS AND DISCUSSION 

We analyze the performance of our proposed model on test cases at various scales to highlight the capacity of mod-els that learn underlying system behavior rather than direct mappings that are prone to extraneous representations that suffer loss of performance in large-scale systems. The results are shown in Table II. We note that the proposed model outperforms all other methods compared, across all test system scales, highlighting the improved model capacity introduced by the learned behavior of the system. MambaDSSE demon-strates a 26.5% reduction in MAE compared to next best performer on the smaller systems and a 30% reduction on larger systems. Second, we note that the models that utilize a state estimator perform better than their counterparts that use direct latent-to-state mappings, and models that use a Mamba-based architecture also outperform the other backbone architectures, highlighting the benefits of the architectural choice of MambaDSSE that combines both the selective SSM and a probabilistic state estimator. The MambaDSSE RMSE value tends to remain consistent across system sizes, while also being higher than MAEs in general, which is an indicator that the model errors are not uniform across state variables. The distribution of prediction errors across all buses isolated by system state parameter type, voltage magnitude and angle, are shown in Fig. 2. Angle errors tends to have larger magnitude and are prone to outliers that can be orders of magnitude above the median, 

> 24th Power Systems Computation Conference
> PSCC 2026 Limassol, Cyprus — June 8-12, 2026

TABLE II COMPARISON OF MAMBA DSSE AND BASELINES PERFORMANCE ON VARIOUS SYSTEM SIZES ∗

71 bus † 435 bus † 1573 bus ‡ 6746 bus ‡

MAE 

> (×10 −3)

RMSE 

> (×10 −2)

MAE 

> (×10 −3)

RMSE 

> (×10 −2)

MAE 

> (×10 −3)

RMSE 

> (×10 −2)

MAE 

> (×10 −3)

RMSE 

> (×10 −2)

LSTM 5.797 ± 0.488 6.495 ± 0.253 6.137 ± 0.205 6.793 ± 0.090 6.642 ± 0.019 6.684 ± 0.020 9.789 ± 0.032 10.927 ± 0.073 

LSTM+SE 5.554 ± 0.301 6.130 ± 0.260 5.686 ± 0.375 6.553 ± 0.139 6.249 ± 0.381 6.761 ± 0.108 8.921 ± 0.005 9.911 ± 0.035 

Mamba Mixer 4.322 ± 0.039 6.083 ± 0.231 5.019 ± 0.126 6.220 ± 0.122 5.439 ± 0.336 6.277 ± 0.041 7.677 ± 0.216 9.219 ± 0.084 

MambaDSSE (Ours) 3.174 ± 0.225 5.949 ± 0.037 3.283 ± 0.201 6.117 ± 0.105 3.804 ± 0.125 6.154 ± 0.035 5.634 ± 0.187 9.039 ± 0.046  

> ∗

values reported as mean ± std. † denotes experiments performed on five seeds. ‡ denotes experiments performed on three seeds. 03:00 05:30 08:00 10:30 

> 1.04
> 1.06
> Voltage (p.u.)

(a)        

> MambaDSSE Mamba Mixer LSTM LSTM+SE Ground truth
> 08:00 09:15 10:30 11:45

(b)     

> 11:00 12:00 13:00 14:00 15:00

Time  

> 1.0
> 0.5
> 0.0
> Angle  (radians)  ×10 2

(c)   

> 16:00 16:15 16:30

Time  

> 3
> 2
> 1
> 0
> 1
> 2
> 3

(d) 

Fig. 3. Comparison of model predictions and tracking during system state transitions. (a)-(b) voltage magnitude transitions, and (c)-(d) phase angle transition 

which are then reflected in the the RMSE metric giving more weight to larger errors. Voltage magnitude errors tend to have a tighter concentration. Under both parameters our proposed model outperforms the baseline models in terms of quantitative metrics as well as comparative improvement in performance on the buses with larger errors. To address outliers and persistent erroneous parameters, future work may improve on the loss function by assigning more weight to these specific parameters. Fig. 3 illustrates the model predictions across a sample of buses, highlighting periods of large errors. The sub-figures (a) and (b) showcase variations in the voltage magnitude during a window of a voltage rise and the transition into and away from stable voltage values. In both instances we note the superior performance of MambaDSSE, especially at detecting changes in trajectory which are the times where the majority of high errors occur. In Fig. 3.(c) we note the prediction stability that the selective SSM backbone affords the models, where both the Mamba-based models showcase smooth and consistent predictions with our proposed model providing predictions that are additionally closer to the ground truth. Fig. 3.(d) shows a segment of angle shift with higher angular separation from the reference angle, where the propagation and update step of estimated state in the probabilistic state estimator helps improve the models 1 5 10 15 20 25 30 35           

> Bus Index
> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> 1.2
> 1.4
> Mean Absolute Error
> ×10 3
> Higher DER
> (a) extreme
> high
> medium
> low
> base
> 1510 15 20 25 30 35
> Bus Index
> 1
> 2
> 3
> 4
> 5
> ×10 3
> Higher DER
> (b)
> extreme
> high
> medium
> low
> base

Fig. 4. Prediction error (MAE) across different DER penetration scenarios for (a) the proposed model, (b) LSTM+SE baseline 

predictions at these transition periods. We conduct a sensitivity test on the impact of different DER penetration levels, starting from the base case of 0% DER for the system. The results are shown in Table III. Our proposed method outperforms all baselines in both voltage magnitude and angle errors, and remains consistent as we vary the DER levels. The relative ease of the task at low DER levels yields low errors in general, which then increase as DERs, and thus task complexity, increases. At the highest studied DER levels, MambaDSSE error is 40% lower than the second best model. Equally importantly, the model design choices emerge not only in the raw performance metrics, but also in the the qualitative consistency of the predicted values. Fig. 4 highlights the predicted value at several buses for our model and the LSTM baseline. The constraints on the time-variant matrices acts as a regularizer that allows the model to balance predictions across different buses uniformly, which we observe across all DER levels. In contrast to the LSTM baseline which uses the same optimization criterion, the outputs are inconsistent across buses as the model strives for optimizing the global objective. We shed light onto two benefits of the selective SSM on the DSSE task. First, we showcase the capacity to capture long range dependencies and its potential utilization for state estimation. Second, we highlight the impact of the learnable step parameter ∆t of the input-dependent SSM (Eq. (2)) on the models robustness towards data sampling irregularities. In Table IV, we examine the models robustness towards changes in the sample frequency of the data. All the models are trained 

24th Power Systems Computation Conference 

PSCC 2026 Limassol, Cyprus — June 8-12, 2026 TABLE III COMPARISON OF MODEL PERFORMANCE ACROSS DIFFERENT DER SCENARIOS (MAE ×10 −3 )                                                                        

> Scenario Base (0% DER) Low Medium High Extreme Model |V|φv|V|φv|V|φv|V|φv|V|φv
> LSTM 0.973 0.781 0.995 0.809 1.075 0.728 2.396 9.359 2.983 10 .617
> LSTM+SE 0.393 0.314 0.626 0.490 0.767 0.724 2.256 8.842 2.603 9.312
> Mamba Mixer 0.453 0.351 0.511 0.374 0.760 0.606 2.029 6.704 2.251 8.395
> MambaDSSE (Ours) 0.263 0.211 0.325 0.231 0.421 0.337 1.306 4.725 1.351 4.934
> TABLE IV COMPARISON OF MODEL ROBUSTNESS TO SAMPLE RATE PERTURBATION
> (MAE ×10 −3)Training Evaluation
> Resolution 1 Minute
> (raw 1x)
> 2 Minute
> (0.5x)
> 5 Minutes
> (0.2x)
> 15 Minutes
> (0.06x)
> LSTM+SE 2.470 2.695 3.589 6.268 MambaDSSE 1.661 1.672 1.714 1.784 360
> (6 hours)
> 720
> (12 hours)
> 1440
> (24 hours)
> 2880
> (48 hours)
> 5760
> (96 hours)
> Look-back input length (duration)
> 1.4
> 1.6
> 1.8
> 2.0
> 2.2
> 2.4
> Mean Absolute Error
> ×10 3
> Mamba backbone
> LSTM backbone
> Fig. 5. Impact of the input sequence length on model performance with a Mamba backbone (blue) and LSTM backbone (red)

on 1 minute granularity and tested on irregular sampling rates from 2 minutes (0.5x) upto 15 minute (0.06x). We note that our proposed model mean absolute error remains consistent across different sampling rate perturbations while the LSTM variant doubles, highlighting how the selective SSM gracefully handle irregularly sampled time series and changes in the sampling rate. In Fig. 5 we examine the long range dependency capabilities in Mamba. First we note that the selective SSM backbone improves the models accuracy as we increase the length of the input data. But equally important, utilizing long history structures in the data is contingent on integrating models capable of handling them otherwise, as we observe in the LSTM variant case, longer input lengths can actually harm the performance of the model. Finally, Table V compares the computational performance of the proposed model and baselines on the 1573 and 6746 bus systems with varying input history length 24, 48, 72, and 168 hours. All models are benchmarked on a single A100 GPU, and results reported in milliseconds. We note the impact                                           

> TABLE V MODEL RUNTIME PERFORMANCE ON DIFFERENT SYSTEM SIZES AND INPUT SEQUENCE LENGTHS (IN MILLISECONDS )
> 1573 Bus 6746 Bus Model 24h 48h 72h 168h 24h 48h 72h 168h LSTM 11.9 3.3 6.4 1.4 3.1 4.3 8.9 LSTM+SE 2.37 4.43 6.77 11.3 2.57 5.19 6.86 15.31 Mamba Mixer 1.6 2.0 3.6 6.9 1.9 3.2 4.7 9.4 MambaDSSE 2.25 4.2 7.0 12.07 2.62 6.3 10.32 18.73

of integrating a state estimator on the prediction runtime of the models that can be 2× slower than the companion model without an estimator. For example, in the larger 6746 feeder system, the Mamba mixer baseline requires 1.9 ms per prediction and our MambaDSSE model is slowest with 2.52 ms per prediction—mainly due to the iterative filtering process. However, prior works [42] have proposed alleviating the sequential nature of the state estimator by exploiting associative properties that provide parallelized filtering im-plementations to improve the performance and scalability of similar Bayesian estimators for future models. VI. C ONCLUSION 

In this paper, we present MambaDSSE, a model-free data-driven method that aims to learn the underlying time-varying behavior of a system to solve distribution system state estimation tasks under high DER penetration levels. The proposed method combines an input-dependent selective SSM that acts as a matrix generation engine, with probabilistic estimator that operates end-to-end on a lifted measurement space linearized by a learned Koopman observables lifting function. The model is tested across a diverse set of test systems from the SMART-DS dataset, baseline models, and performance benchmarks. We demonstrate that the proposed learning framework enables the model to accommodate large system sizes gracefully, and provides robustness towards variations in DER penetration levels, unlike models that employ direct latent-to-state mappings. We further discuss the contributions of each component to the performance gains, highlighting the role of the Mamba-based backbone in processing long range dependencies, and to the robustness of MambaDSSE to changes in the input sampling rate. REFERENCES [1] K. Dehghanpour, Z. Wang, J. Wang, Y. Yuan, and F. Bu, “A survey on state estimation techniques and challenges in smart distribution systems,” 

> IEEE Transactions on Smart Grid , vol. 10, p. 2312–2322, Mar. 2019.

24th Power Systems Computation Conference 

PSCC 2026 Limassol, Cyprus — June 8-12, 2026 [2] M. Markovic, A. Sajadi, A. Florita, R. Cruickshank III, and B.-M. Hodge, “Voltage estimation in low-voltage distribution grids with distributed energy resources,” IEEE Transactions on Sustainable Energy ,vol. 12, p. 1640–1650, July 2021. [3] J. Hu, Q. Wang, Y. Ye, and Y. Tang, “High-resolution real-time power systems state estimation: A combined physics-embedded and data-driven perspective,” IEEE Transactions on Power Systems , vol. 40, p. 1532–1544, Mar. 2025. [4] J. De la Varga, S. Pineda, J. Morales, and A. Porras, “Learning-based state estimation in distribution systems with limited real-time measurements,” Electric Power Systems Research , vol. 241, p. 111268, Apr. 2025. [5] A. S. Zamzam, X. Fu, and N. D. Sidiropoulos, “Data-driven learning-based optimization for distribution system state estimation,” IEEE Trans-actions on Power Systems , vol. 34, p. 4796–4805, Nov. 2019. [6] M. Lave, M. J. Reno, and J. Peppanen, “Distribution system parameter and topology estimation applied to resolve low-voltage circuits on three real distribution feeders,” IEEE Transactions on Sustainable Energy ,vol. 10, p. 1585–1592, July 2019. [7] B. Azimian, R. S. Biswas, S. Moshtagh, A. Pal, L. Tong, and G. Dasarathy, “State and topology estimation for unobservable distri-bution systems using deep neural networks,” IEEE Transactions on Instrumentation and Measurement , vol. 71, p. 1–14, 2022. [8] N. Bhusal, R. M. Shukla, M. Gautam, M. Benidris, and S. Sengupta, “Deep ensemble learning-based approach to real-time power system state estimation,” International Journal of Electrical Power and Energy Systems , vol. 129, p. 106806, July 2021. [9] B. Habib, E. Isufi, W. van Breda, A. Jongepier, and J. L. Cremer, “Deep statistical solver for distribution system state estimation,” IEEE Transactions on Power Systems , vol. 39, p. 4039–4050, Mar. 2024. [10] A. S. Zamzam and N. D. Sidiropoulos, “Physics-aware neural networks for distribution system state estimation,” IEEE Transactions on Power Systems , vol. 35, p. 4347–4356, Nov. 2020. [11] Q.-H. Ngo, B. L. Nguyen, T. V. Vu, J. Zhang, and T. Ngo, “Physics-informed graphical neural network for power system state estimation,” 

Applied Energy , vol. 358, p. 122602, Mar. 2024. [12] Z. Cao, Y. Wang, C.-C. Chu, and R. Gadh, “Scalable distribution systems state estimation using long short-term memory networks as surrogates,” 

IEEE Access , vol. 8, p. 23359–23368, 2020. [13] M. Brown Do Coutto Filho and J. de Souza, “Forecasting-aided state estimation—part i: Panorama,” IEEE Transactions on Power Systems ,vol. 24, p. 1667–1677, Nov. 2009. [14] M. Huang, Z. Wei, and Y. Lin, “Forecasting-aided state estimation based on deep learning for hybrid ac/dc distribution systems,” Applied Energy ,vol. 306, p. 118119, Jan. 2022. [15] H. Liu, F. Hu, J. Su, X. Wei, and R. Qin, “Comparisons on kalman-filter-based dynamic state estimation algorithms of power systems,” IEEE Access , vol. 8, p. 51035–51043, 2020. [16] G. Revach, N. Shlezinger, X. Ni, A. L. Escoriza, R. J. G. van Sloun, and Y. C. Eldar, “Kalmannet: Neural network aided kalman filtering for partially known dynamics,” IEEE Transactions on Signal Processing ,vol. 70, p. 1532–1547, 2022. [17] K. R. Mestav, J. Luengo-Rozas, and L. Tong, “Bayesian state estimation for unobservable distribution systems via deep learning,” IEEE Trans-actions on Power Systems , vol. 34, p. 4910–4920, Nov. 2019. [18] H. Yue, W. Zhang, U. C. Yilmaz, T. Yildiz, H. Huang, H. Liu, Y. Lin, and A. Abur, “Graph-learning-assisted state estimation using sparse heterogeneous measurements,” Electric Power Systems Research ,vol. 235, p. 110644, Oct. 2024. [19] F. Geth, M. Vanin, W. Van Westering, T. Milford, and A. Pandey, “Mak-ing distribution state estimation practical: Challenges and opportunities,” 2023. [20] A. Gu and T. Dao, “Mamba: Linear-time sequence modeling with selective state spaces,” arXiv preprint arXiv:2312.00752 , 2023. [21] A. Gu, K. Goel, and C. R´ e, “Efficiently modeling long sequences with structured state spaces,” in The International Conference on Learning Representations (ICLR) , 2022. [22] A. Vaswani, N. Shazeer, N. Parmar, J. Uszkoreit, L. Jones, A. N. Gomez, L. u. Kaiser, and I. Polosukhin, “Attention is all you need,” in Advances in Neural Information Processing Systems , 2017. [23] A. Gupta, A. Gu, and J. Berant, “Diagonal state spaces are as effective as structured state spaces,” in Advances in Neural Information Processing Systems , 2022. [24] A. Gu, K. Goel, A. Gupta, and C. R´ e, “On the parameterization and initialization of diagonal state space models,” in Advances in Neural Information Processing Systems , 2022. [25] A. Gu, T. Dao, S. Ermon, A. Rudra, and C. R´ e, “Hippo: Recurrent memory with optimal polynomial projections,” in Advances in Neural Information Processing Systems , 2020. [26] A. Gu, I. Johnson, A. Timalsina, A. Rudra, and C. R´ e, “How to train your HIPPO: State space models with generalized basis projections,” in The International Conference on Learning Representations (ICLR) ,2023. [27] A. Gu, I. Johnson, K. Goel, K. Saab, T. Dao, A. Rudra, and C. R´ e, “Combining recurrent, convolutional, and continuous-time models with linear state-space layers,” Advances in Neural Information Processing Systems , vol. 34, 2021. [28] Y. Liu, Y. Tian, Y. Zhao, H. Yu, L. Xie, Y. Wang, Q. Ye, J. Jiao, and Y. Liu, “Vmamba: Visual state space model,” in Advances in Neural Information Processing Systems , 2024. [29] Z. Wang, F. Kong, S. Feng, M. Wang, X. Yang, H. Zhao, D. Wang, and Y. Zhang, “Is mamba effective for time series forecasting?,” Neurocom-puting , p. 129178, 2024. [30] K. Goel, A. Gu, C. Donahue, and C. Re, “It’s raw! Audio generation with state-space models,” in Proceedings of the 39th International Conference on Machine Learning (K. Chaudhuri, S. Jegelka, L. Song, C. Szepesvari, G. Niu, and S. Sabato, eds.), vol. 162 of Proceedings of Machine Learning Research , pp. 7616–7633, PMLR, 17–23 Jul 2022. [31] C. Lu, Y. Schroecker, A. Gu, E. Parisotto, J. Foerster, S. Singh, and F. Behbahani, “Structured state space models for in-context reinforce-ment learning,” in Advances in Neural Information Processing Systems (NeurIPS) , 2023. [32] B. O. Koopman, “Hamiltonian systems and transformation in hilbert space,” Proceedings of the National Academy of Sciences , vol. 17, p. 315–318, May 1931. [33] P. J. SCHMID, “Dynamic mode decomposition of numerical and ex-perimental data,” Journal of Fluid Mechanics , vol. 656, p. 5–28, July 2010. [34] S. L. Brunton, M. Budiˇ si´ c, E. Kaiser, and J. N. Kutz, “Modern koopman theory for dynamical systems,” SIAM Review , vol. 64, p. 229–340, May 2022. [35] Y. Han, W. Hao, and U. Vaidya, “Deep learning of koopman repre-sentation for control,” in 2020 59th IEEE Conference on Decision and Control (CDC) , pp. 1890–1895, 2020. [36] Y. Liu, C. Li, J. Wang, and M. Long, “Koopa: Learning non-stationary time series dynamics with koopman predictors,” arXiv preprint arXiv:2305.18803 , 2023. [37] B. Lusch, J. N. Kutz, and S. L. Brunton, “Deep learning for universal linear embeddings of nonlinear dynamics,” Nature Communications ,vol. 9, Nov. 2018. [38] B. Palmintier, C. Mateo Domingo, F. E. Postigo Marcos, T. Gomez San Roman, F. de Cuadra, N. Gensollen, T. Elgindy, and P. Duenas, “Smart-ds synthetic electrical network data opendss models for sfo, gso, and aus.” Open Energy Data Initiative (OEDI), National Renewable Energy Laboratory (NREL), https://data.openei.org/submissions/2981, 2020. [39] S. Hochreiter and J. Schmidhuber, “Long short-term memory,” Neural Computation , vol. 9, p. 1735–1780, Nov. 1997. [40] K. He, X. Zhang, S. Ren, and J. Sun, “Deep residual learning for image recognition,” in Proceedings of the IEEE Conference on Computer Vision and Pattern Recognition (CVPR) , June 2016. [41] D. P. Kingma and J. Ba, “Adam: A method for stochastic optimization,” 2017. [42] S. Sarkka and A. F. Garcia-Fernandez, “Temporal parallelization of bayesian smoothers,” IEEE Transactions on Automatic Control , vol. 66, p. 299–306, Jan. 2021. 

24th Power Systems Computation Conference 

PSCC 2026 Limassol, Cyprus — June 8-12, 2026