Title: Stochastic Model Predictive Control based on Mixed Random Variables for Economic Energy Management

URL Source: https://arxiv.org/pdf/2603.29586v1

Published Time: Wed, 01 Apr 2026 01:03:00 GMT

Number of Pages: 7

Markdown Content:
# Stochastic Model Predictive Control based on Mixed Random Variables for Economic Energy Management 

Janik Pinter ∗, Maximilian Beichter ∗, Ralf Mikut ∗, Veit Hagenmeyer ∗, and Frederik Zahn ∗

Institute for Automation and Applied Informatics Karlsruhe Institute of Technology (KIT), Germany 

> ∗

{firstname.lastname }@kit.edu 

Abstract — Optimal scheduling of batteries has significant po-tential to reduce electricity costs and to enhance grid resilience. However, effective battery scheduling must account for both physical constraints as well as uncertainties in consumption and generation of renewable energy sources. Instead of optimizing fixed battery power setpoints, we propose an approach that optimizes battery power intervals, allowing the optimization to explicitly account for uncertain consumption and generation as well as how the battery system should respond to them within its physical limits. Our method is based on mixed random variables, represented as mixtures of discrete and continuous probability distributions. Building on this repre-sentation, we develop an analytical stochastic formulation for minimizing electricity costs in a residential setting with load, photovoltaics, and battery storage. We demonstrate its effec-tiveness across real-world data from 15 residential buildings over five consecutive months. Compared with deterministic and probabilistic benchmark controllers, the proposed interval-based optimization achieves the lowest costs. These results show that mixed random variables are a practical and promising tool for decision-making under uncertainty. 

I. I NTRODUCTION 

Energy storage technologies such as batteries play an in-creasingly important role in managing the uncertainty intro-duced by distributed renewable energy resources. In residen-tial buildings with photovoltaics (PV), batteries are often in-stalled to increase self-consumption and to benefit from time-varying electricity prices. In this setting, operating batter-ies efficiently and economically under uncertainty typically relies on optimization-based scheduling, which combines forecasts of consumption, generation and electricity prices in an optimization model to minimize energy costs. However, those forecasts contain inherent uncertainty, which has to be considered in the design of the scheduling approach. Many state-of-the-art solutions compute optimal schedules as battery power setpoints. Applying these setpoints directly, however, neglects forecast errors and the resulting deviations from the expected operating conditions, potentially leading to higher costs. Furthermore, the optimized schedule must respect physical constraints such as charging power limits and battery capacity. In the present work, we show that mixed random variables provide a powerful tool for addressing these challenges by enabling the optimization of battery power intervals rather than single setpoints, while accounting for both uncertainty and constraints within a coherent analyt-ical framework. We introduce a novel formulation based on mixed random variables for cost-optimal battery scheduling under uncertainty. This approach integrates scheduling and application into a single optimization problem based on prob-abilistic forecasts. Using real-world data from 15 residential buildings, we show that our approach achieves lower costs than fixed-setpoint and rule-based control approaches. Battery scheduling under uncertainty is a well-established topic in the energy management literature, and many differ-ent approaches have been proposed to model and handle un-certainty. In most existing works, the scheduling framework computes single battery power setpoints over the scheduling horizon, as in [1], [2]. Since forecast errors are unavoidable in practice, these setpoints are either applied directly while handing the deviation to the grid [3], or they are com-plemented by an additional downstream control layer that determines how deviations are handled during operation [4]. Moreover, uncertain variables appearing in constraints are typically addressed either through chance constraints [1] or through deterministic reformulations, for example in robust or interval optimization [5]. Our work follows a different idea: Instead of scheduling single battery power setpoints, we optimize battery power intervals together with policies that determine the realized battery setpoint during operation as uncertainty unfolds. This embeds the operational response directly into the original optimization problem and removes the need for a separate downstream optimization step. We note that, although our approach optimizes intervals, it does not correspond to the usual notion of interval optimization 

in the literature [5], [6]. There, intervals are typically used to replace uncertain inputs, whereas our framework takes probability density functions (PDFs) of uncertain variables as inputs and yields intervals as outputs. We achieve this by employing mixed random variables. In our previous work [7], we introduced the use of mixed random variables in energy applications to derive probabilistic dispatch schedules. In the present work, we extend the underlying theory for electricity cost minimization and embed it in a Model Predictive Con-trol (MPC) framework, shifting the focus from probabilistic day-ahead scheduling to actual cost performance. The remainder of the paper is organized as follows. Section II motivates the problem and develops the analytical formulation of the proposed approach, which is then em-bedded into a stochastic optimization problem in Section III. Section IV describes the simulation setup used for validation. The results are presented in Section V and are discussed in Section VI. Finally, Section VII concludes the paper. 

> arXiv:2603.29586v1 [math.OC] 31 Mar 2026

II. M ODEL DERIVATION 

We develop our approach for a single residential building equipped with a PV and battery system, as in [6], [7]. Figure 1 sketches our setup, where net-load pL(k), battery power pB (k) and grid power pG(k) are in balance: 

pL(k) = pB (k) + pG(k). (1) In this work, time is discretized into time intervals with length ∆t = 1 h, indexed by k ∈ K , where K = {1, ..., K }

denotes the set of discrete time steps. Thus, all powers pi(k)

represent power averages over the k-th time interval. pL pB pG

Fig. 1: General setting. Net-load pL(k), battery power pB (k)

and grid power pG(k) are in balance [7]. 

A. Problem Motivation 

Many battery control approaches rely on forecasts of the upcoming inflexible net-load to compute battery power schedules. These schedules determine the grid exchange, which is directly responsible for electricity costs. In practice, however, the net-load is inherently uncertain, meaning that predicted and realized net-loads differ. In those instances, the power balance in Equation (1) must still hold, even though the schedules for pB (k) and pG(k) were derived for a different net-load realization. A practical question arises: how should the controller react when the realized net-load differs from the expectation? One approach is to execute the scheduled battery setpoint and adjust the grid power to satisfy the power balance. As a result, the battery power is known in advance and the grid power becomes uncertain. We refer to this strategy as 

Fixed-Battery . It is implemented deterministically in [3] and probabilistically in [6]. Another approach is to adjust the battery power so that the scheduled grid exchange can be maintained [8]. We refer to this strategy as Fixed-Grid . Ideally, this makes the grid power known in advance and shifts the uncertainty to the battery power. In practice, however, physical battery limits prevent full compensation of all net-load realizations. As a result, the grid power must compensate for some net-load realizations, making both battery and grid power uncertain. In the present work, we propose a probabilistic frame-work that follows the Fixed-Grid idea in a more flexible way: the compensation for deviations is shared between the battery and the grid, based on battery power intervals that are optimized for electricity cost. These results cannot be represented by standard probability distributions. Mixed random variables, however, provide exactly this capability by combining probability masses at specific values with continuous probability densities over ranges. 

B. Uncertainty Modeling 

Future net-load pL is inherently uncertain and can only be estimated. 1 In this work, we model the net-load pL as a random variable PL : Ω → R defined on a probability space ( Ω, F, P). Ω describes the set of real-valued possible outcomes, F is a sigma algebra of measurable events, and 

P is a probability measure. PL is assumed to be absolutely continuous, meaning that a valid Probability Density Func-tion (PDF) fPL exists. To denote a realization ω ∈ Ω of a random variable PX , we write pωX .

C. Battery Model 

We derive a probabilistic battery model following the Fixed-Grid strategy. The model adjusts the battery power such that the realized grid exchange is close to a desired grid exchange pdes G . To explicitly reflect this rule, we introduce two parameters ¯

pB and ¯pB . They define the battery power interval that is used to follow pdes G during a specific time step. For any net-load realization pωL, perfect tracking of 

pdes G would require the battery power pωB = pωL − pdes G .If this required theoretical value lies outside [¯

pB , ¯pB ], we deliberately clip the batter action to the nearest bound. Accordingly, three operating conditions arise:  

> •

If tracking pdes G requires ”too much charging” (i.e., a theoretical battery power below ¯

pB ), we set the battery power to pωB = ¯

pB . 

> •

If tracking pdes G is feasible within the chosen battery range pωB ∈ [¯

pB , ¯pB ], we can set pωB = pωL −pdes G (which yields pωG = pdes G according to Equation (1)).  

> •

If tracking pdes G requires ”too much discharging” (i.e., a theoretical battery power above ¯pB ), we set the battery power to pωB = ¯ pB .These operating conditions can be formulated probabilis-tically by introducing a mixed random variable, i.e., the probabilistic battery power PB :

PB (PL) = 



¯

pB

¯

pB ≥ PL − pdes G

PL − pdes G ¯

pB < P L − pdes G < ¯pB

¯pB ¯pB ≤ PL − pdes G .

(2) The PDF 2 of the mixed random variable then is 

fPB (z) = P1δ(z − ¯

pB ) + P2δ(z − ¯pB )+fPL (z + pdes G ) U (z − ¯

pB ) − U (z − ¯pB ) , (3) where δ(·) is the Dirac delta function and U (·) is the unit step function that restricts the domain in which the continuous part is defined. Additionally, 

P1 := P(PB = ¯

pB ) = P(PL ≤ ¯

pB + pdes G ) (4a) 

P2 := P(PB = ¯ pB ) = P(PL ≥ ¯pB + pdes G ) (4b)                  

> 1For brevity, the time index kis omitted for the remainder of this section.
> 2To be precise, a PDF is fully continuous, whereas a PMF (probability mass function) is fully discrete. A mixed distribution does not have a commonly used standard term, which is why we refer to the mixed distribution function of a mixed random variable as a PDF for simplicity.

describe the probabilities of operating the battery system at its chosen bounds, i.e., ¯

pB or ¯pB respectively. 3 See [9] or our previous work [7] for further information on how to perform mixed transformations of random variables. An exemplary PDF fPB (z) is sketched in Figure 2b. It is neither fully continuous nor fully discrete, which classifies PB as a mixed random variable . The PDF shows the likelihood of operating the battery at different power levels (x-axis) such that the desired grid exchange pdes G can be followed. With Equation (3), we establish a probabilistic representa-tion of the battery power. To incorporate this mixed random variable into an optimization framework in a tractable way, we approximate it by its expected value, thereby replacing the full uncertainty description with a single representative quantity: 

E[PB ] = 

Z ∞−∞ 

zf PB (z)dz 

= P1

¯

pB +

Z ¯pB

> ¯
> pB

zf PL (z + pdes G )dz + P2 ¯pB . (5) With that, we are able to split the expected battery power 

E[PB ] into complementary charging and discharging com-ponents: 4

E[PB ] = pch B + pdis B , pch B ≤ 0, pdis B ≥ 0, (6a) 

pch B pdis B ≥ − 10 −8. (6b) This allows us to formulate the battery state evolution according to 

e(k + 1) = e(k) − pch B ηch ∆t − pdis B /η dis ∆t. (7) 

∆t denotes the time between two steps, ηch and ηdis denote the charging and discharging efficiency respectively, and e(k)

denotes the State-of-Energy (SoE) of the battery system. To summarize, in our approach, the decision variables 

¯

pB , ¯pB , and pdes G first determine the expected battery power 

E[PB ], which is then used to update the SoE e. However, enforcing feasibility only for the resulting expected SoE is not sufficient, because E[PB ] does not necessarily coincide with the battery power that is ultimately realized. Instead, any battery power realization pωB ∈ [¯

pB , ¯pB ] may occur and must satisfy the physical battery constraints. Accordingly, we formulate the battery constraints as follows: 

pmin  

> B

≤ ¯

pB ≤ ¯pB ≤ pmax  

> B

(8a) 

emin ≤ e(k) ≤ emax (8b) 

¯

pB (k) ≥ (e(k) − emax )/(ηch ∗ ∆t) (8c) 

¯pB (k) ≤ (e(k) − emin )ηdis /∆t, (8d) where pmin  

> B

and pmax  

> B

denote the physical minimum and maximum battery power, while emin and emax define the lower and upper bounds of the SoE.                  

> 3The calculation of the probabilities is done by evaluating the CDF FPL
> via P1=FPL(¯
> pB+pdes G)and P2= 1 −FPL(¯ pB+pdes G).
> 4The complementary constraints in Equations (6b) and later in (13c) are relaxed to enable nonlinear solvers to handle the problem without introducing binary variables.

D. Grid Model 

In this section, we derive the probabilistic grid model of the Fixed-Grid strategy. We assume that a battery system adjusts its power output within [¯

pB , ¯pB ] to allow the grid to follow a desired value pdes G . Accordingly, three operating conditions arise. They can be formalized by modeling the probabilistic grid power PG as a mixed random variable: 

PG(PL) = 



PL − ¯

pB

¯

pB ≥ PL − pdes G

pdes G ¯

pB < P L − pdes G < ¯pB

PL − ¯pB ¯pB ≤ PL − pdes G .

(9) Consider for example the upper case of Equation (9): if tracking pdes G requires ”too much charging” (i.e., a theoretical battery power below ¯

pB ), the battery power is set to its lowest bound pωB = ¯

pB such that the difference between the realized and the desired grid exchange is minimized. In this instance, the grid power follows pωG = pωL − ¯

pB̸ = pdes G .With that, the PDF of PG can be formulated as follows: 

fPG (z) = fPL (z + ¯

pB )[1 − U (z − pdes G )] + (1 − P1 − P2)δ(z − pdes G ) (10) 

+ fPL (z + ¯ pB )U (z − pdes G ),

with P1 and P2 according to Equation (4). The PDF is sketched in Figure 2c, where the discrete event pωG = pdes G

occurs with a non-zero probability. The continuous events (purple) show that deviations from pdes g can still occur with a probability of P1 and P2 respectively. In fact, the shown continuous parts are simply the uncertainty tails of the original net-load uncertainty in Figure 2a. Thus, the battery system essentially cuts the green part of the net-load uncertainty out, maps the cut-out uncertainty to the discrete event, and shifts the remaining net-load uncertainty tails horizontally. Similar to the probabilistic battery power, Equation (10) provides a probabilistic representation of the grid power. To incorporate the grid power into an optimization framework, we again approximate it by its expected value: 

E[PG] = 

Z ∞−∞ 

zf PG (z)dz 

=

Z pdes G

> −∞

zf PL (z + ¯

pB )dz 

+(1 − P1 − P2)pdes G (11) 

+

Z ∞

> pdes G

zf PL (z + ¯ pB )dz. 

The expected grid power E[PG] is directly linked to the expected electricity costs. However, since buying electricity from and selling electricity to the grid are associated with different prices in the residential sector, we further divide the fPLz 

> 12

## 1- - 21(a) Net-Load PDF fPBz

> 12

## 1- - 21 (b) Battery Power PDF exp,sell pGexp,buy pG

# fPGzpGdes 

> 12

## 1- - 21 (c) Grid Power PDF 

Fig. 2: Separation of the continuous net-load PDF (a) in two mixed random variable PDFs featuring discrete and continuous properties (b) and (c). The battery power PDF (b) is restricted to a closed interval. The grid power PDF (c) contains a discrete event at pdes G . The bigger the interval [¯

pB , ¯pB ], the more likely it is that the battery can be controlled such that the desired grid exchange pdes G can be followed, thus the bigger the discrete green event in (c). Adapted from [7]. expected grid power into two parts, i.e., 

pexp,sell G =

Z pdes,sell G

> −∞

zf k(z + ¯

pB )dz 

+ (1 − P1 − P2)pdes,sell G (12a) 

+

Z 0

> pdes,sell G

zf k(z + ¯ pB )dz pexp,buy G =

Z pdes,buy G

> 0

zf k(z + ¯

pB )dz 

+ (1 − P1 − P2)pdes,buy G (12b) 

+

Z ∞

> pdes,buy G

zf k(z + ¯ pB )dz, 

where pexp,sell G and pexp,buy G denote the expected exported and imported power. They are not complementary, i.e., both can be nonzero at the same time. Instead, they represent a decomposition of the distribution in Figure 2c into two expected values: one associated with the negative part of the distribution and one associated with the positive part. To enable this decomposition, the desired grid exchange pdes G is split into two complementary variables according to: 

pdes G = pdes,sell G + pdes,buy G , (13a) 

pdes,sell G ≤ 0, pdes,buy G ≥ 0, (13b) 

pdes,sell G pdes,buy G ≥ − 10 −8. (13c) This allows the expected imported and exported energy to be evaluated separately and therefore enables the use of asymmetric import and export prices. 

E. Probabilistic Power Balance 

We close this theoretical section by drawing attention to the fundamental power balance of Equation (1). We have constructed the probabilistic battery and grid power in Equations (2) and (9) in such a way that our probabilistic power balance holds per definition, i.e., 

PB + PG =



¯

pB + PL − ¯

pB

¯

pB ≥ PL − pdes G

PL − pdes G + pdes G ¯

pB < P L − pdes G < ¯pB

¯pB + PL − ¯pB ¯pB ≤ PL − pdes G

= PL. (14) 

PB and PG are dependent random variables since they are linked via pdes G , ¯

pB and ¯pB . They are the decision variables of our optimization framework, derived in the following section. III. S TOCHASTIC MODEL PREDICTIVE CONTROL 

We embed the proposed model into a receding-horizon stochastic optimization framework for minimizing residential electricity costs over a planning horizon K. The framework takes probabilistic net-load forecasts as input, represented by the PDF f kPL and CDF F kPL for each time step k ∈ K . The optimization problem is formulated as follows: 

min    

> ¯
> pB,¯pB, p des G

X

> k∈K



cbuy (k) pexp,buy G (k) + csell (k) pexp,sell G (k)



s.t. (4)–(8) ,

(12)–(13) , ∀k ∈ K .

By splitting the expected grid power into the two parts 

pexp,buy G (k) and pexp,sell G (k), we enable the usage of different import and export prices cbuy (k) and csell (k) respectively. In general, Equations (5) and (12) are not trivial to be evaluated because of the integrals. Later in Section IV, we assume that net-load uncertainty fPL follows a bimodal Gaussian distribution, which allows us to find closed-form expressions for all integrals. Note however, that this assumption is not a necessity and similar integrals can be approximated without finding a closed-form expression, see our previous work [7]. With that, we obtain a nonlinear, nonconvex stochastic optimization problem that captures uncertainty in both bat-tery and grid power through mixed random variables. Our framework does not output single battery power setpoints, but rather yields battery scheduling policies consisting of a battery power interval (restricted by ¯

pB and ¯pB ) and a desired grid power pdes G . In the following, we evaluate our theory by implementing it as a stochastic MPC and simulating its performance across 15 buildings over 5 consecutive months. IV. M ODEL SIMULATION 

To validate our theory, we conduct simulations using real-world data. Subsection IV-A introduces the selected dataset, Subsection IV-B explains forecast generation, Subsection IV-C specifies the electricity price structure, and Subsection IV-D contains additional configuration details and benchmarks. The model is implemented in Python using the optimiza-tion modeling language Pyomo [10]. The solution time per optimization iteration is on the order of a few seconds. 

A. Data 

Our simulations are based on the dataset presented in [11], which contains high-resolution consumption measurements from residential buildings of a district in northern Germany from 2018 to 2020. We select 15 buildings with the highest data availability; all are equipped with a heat pump, and none has a PV system installed. To obtain realistic net-load data with PV characteristics, we map PV measurements from three nearby PV sites included in the dataset onto the buildings. We assign a number of PV panels according to building size, ranging from 16 to 38 panels per building. The resulting dataset spans two years and five months of real-world net-load data for 15 buildings. 

B. Forecasts 

The proposed approach requires probabilistic net-load forecasts. We employ a Kolmogorov–Arnold Network fore-casting model [12] in an autoregressive manner. The model relies solely on historical net-load data without exogenous variables such as weather forecasts or calendar features. The forecasting model generates 24-hour ahead forecasts at hourly resolution. For each hour of a 24-hour forecast, the model outputs 99 point predictions representing the 1% to 99% quantiles forming the probabilistic forecast. We split the dataset chronologically for time-series cross validation. The first year serves as the training set, the second year as the validation set, and the final five months as the test period. For each building, we train an individual local model by evaluating 125 hyperparameter configurations using the Tree-Structured Parzen Estimator algorithm [13], which samples configurations from a predefined grid and selects the one with the best validation performance. We then generate rolling 24-hour forecasts for the test period. To incorporate the probabilistic forecasts into the proposed optimization framework, they must be available in parametric form. We assume that hourly net-load uncertainty can be represented by a continuous random variable whose PDF is the weighted sum of two normal distributions: 

fPL (z) = 1

√2π

ω1

σ1

e 

> −(z−μ1)22σ21

+ ω2

σ2

e

> −(z−μ2)22σ22

!

. (15) The parameters ωi, μi, and σi denote the weight, mean and standard deviation of the i-th normal component, respec-tively. They are fitted separately for each hour based on the quantile forecasts. We select this form because it provides a good compromise between computational tractability in the downstream optimization and the ability to represent skewed or otherwise asymmetric net-load behavior. Figure 3 displays a probabilistic net-load forecast for a typical summer day. 

C. Electricity Price 

The prices used in this study are derived from EPEX Spot day-ahead prices for the bidding zone Germany-Luxemburg 24 Jul 07:00 09:00    

> 11:00
> 13:00
> 15:00
> 17:00
> 19:00
> 21:00
> 25 Jul 00:00
> 03:00
> 05:00
> 6
> 4
> 2
> 0
> 2Net-Load [kW]
> Ground Truth Expected Value 10th-90th Quantile Range
> 6420Net-Load [kW]
> PDF - 13:00

Fig. 3: Probabilistic net-load forecast. The lower-right panel visualizes the forecasted PDF at 13:00, including the respec-tive quantiles, the expected value, and the ground truth. [14], which are assumed to be fully known in advance. To reflect end-user prices, we convert the wholesale prices of 2025 to retail import prices by adding a constant offset that captures taxes, levies, grid charges and retailer margins. The offset is chosen such that the average price of a year is around 0.4 C/kWh, which corresponds to the average residential electricity price in Germany in 2025 [15]. Export remuneration is obtained analogously. We shift the EPEX wholesale price to an average of 0.08 C/kWh, which roughly matches residential feed-in compensation in Germany as of 2025. Additionally, the export price is clipped at zero to exclude negative feed-in remuneration (i.e., house-holds paying for export). Figure 4 illustrates the resulting import costs and export revenues for a two-week period. 01 Aug 04 Aug 07 Aug 10 Aug 13 Aug 16 Aug 

> 0.0
> 0.1
> 0.2
> 0.3
> 0.4
> 0.5
> 0.6
> Price [€/kWh]
> Import Price
> Export Revenue
> Yearly Average

Fig. 4: Exemplary two-week period of selected import and export tariffs based on 2025 wholesale electricity prices. 

D. Experiment Configuration 

To evaluate the proposed approach, battery operation is simulated for 15 residential buildings over five consecutive months of the test set (mid-July to mid-December) using hourly resolution. Battery parameters are selected according to [16], see Table I. The proposed mixed-random-variable-based stochastic MPC method using the Fixed-Grid strategy (SMPC-FG ) is compared with five control strategies:  

> •

MPC with Ideal Forecasts (MPC-Ideal): MPC opti-mization based on perfect 24-hour net-load forecasts. • MPC with Fixed Battery (MPC-FB): MPC optimiza-tion based on a deterministic forecast. The first battery setpoint of an MPC iteration is executed, deviations are compensated by the grid.  

> •

Stochastic MPC with Fixed Battery (SMPC-FB): 

MPC optimization based on a probabilistic forecast oriented at the theory presented in [2]. The first battery setpoint is executed, deviations are compensated by the grid.  

> •

MPC with Fixed Grid (MPC-FG): MPC optimization based on a deterministic forecast. The first grid setpoint is executed, deviations are compensated by the battery (if physically feasible).  

> •

Rule-Based Control (RBC): No optimization and no forecast. The battery charges during PV surplus and dis-charges during load surplus to minimize grid exchange while respecting physical battery constraints. No price information is considered. For deterministic forecasts, we use the expected value of the probabilistic forecasts. By doing so, all forecast-based methods rely on the same underlying forecast information. TABLE I: Selected battery specifications.              

> emin [kWh] emax [kWh] pmin
> B[kW] pmax
> B[kW] ηch/dis [%] 0.0 7.68 -5.12 5.12 98

V. R ESULTS 

The results of the performed simulations are summarized in Table II. The table contains imported, and exported energy, and their respective costs. Total Costs denotes the sum of im-port costs and export revenues and is the main performance indicator. Regret describes the percentage increase in Total Costs compared to the MPC-Ideal benchmark. Finally, Rank denotes the average placement of the respective model over the 15 buildings. For example, MPC-Ideal has a Rank of 1.00, which indicates that MPC-Ideal performed better than the other control approaches for all 15 buildings. TABLE II: Average Results Across 15 Buildings                                                        

> Model Imp. Imp. Costs Exp. Exp. Rev. Total Costs Regret Rank
> [kWh] [C] [kWh] [C] [C] [%] [-] MPC-Ideal 1215.16 471.31 1171.67 80.71 387.60 -1.00
> SMPC-FG 1273.15 496.84 1230.96 83.89 410.51 6.8 2.00 MPC-FG 1334.36 520.36 1287.62 86.67 431.07 12.4 3.27 RBC 1184.56 487.10 1176.76 38.79 448.30 21.1 4.27 SMPC-FB 1374.87 547.84 1341.49 94.35 451.54 19.7 4.53 MPC-FB 1529.59 598.65 1488.81 109.35 486.66 30.6 5.93 MPC: Model Predictive Control; SMPC: Stochastic MPC; FG: Fixed Grid; FB: Fixed Battery; RBC: Rule-Based Control; SMPC-FG is our contribution.

The proposed SMPC-FG approach based on mixed ran-dom variables achieves on average a Total Cost of C410.51 with only 6.8% regret compared to MPC-Ideal and ranks consistently first across all 15 buildings (excluding the MPC based on ideal forecasts). This demonstrates that explicitly modeling the probabilistic grid and battery power interac-tions through mixed random variables significantly improves performance over deterministic approaches. In comparison, the deterministic MPC-FG achieves 12.4% regret, nearly double that of SMPC-FG, highlighting the value of modeling uncertainties. Furthermore, the performance gap between Fixed-Grid and Fixed-Battery strategies is substantial. MPC-FG outperforms MPC-FB by 18.2 percentage points in regret (12.4% vs. 30.6%), and SMPC-FG outperforms SMPC-FB by 12.9 percentage points (6.8% vs. 19.7%). This is because Fixed-Battery strategies lead to avoidable import-then-export sit-uations, which increase costs under the asymmetric price structure in residential settings. This can also be seen in Figure 5, where the behavior of different controllers for one building over three days in July is shown. Overall, our probabilistic SMPC-FG approach and its deterministic counterpart MPC-FG show a similar operating pattern, as both rely on the same forecasts. The main difference is that SMPC-FG behaves more conservatively by discharging the battery less at the beginning of the night. While this reduces export revenues (see Table II), it preserves flexibility to cover potentially higher demand later in the night. In contrast, MPC-FG depletes the battery more aggressively, which leads to several instances of costly grid imports. 0.0      

> 2.5
> 5.0
> 7.5 SoE [kWh]
> 00:00 26.07 12:00 00:00 27.07 12:00 00:00 28.07 12:00 00:00 29.07
> 4
> 2
> 0Grid Power [kW]
> SMPC-FG MPC-FG MPC-Ideal

Fig. 5: Operation of one building over three summer days. Under the deterministic MPC-FG, the fully discharged bat-tery leads to grid imports at several time steps, causing unnecessary additional costs (black circles). VI. D ISCUSSION 

Overall, our results emphasize the importance of down-stream control in residential energy management, as the Fixed-Grid variants perform substantially better. In many conventional MPC setups, however, this downstream layer is not explicitly considered during optimization. Instead, the MPC computes an optimal decision first, and a subsequent controller is applied afterward as a separate layer. As a result, the MPC decisions do not account for how this downstream controller will respond under different uncer-tainty realizations. In contrast, our mixed-random-variable-based formulation explicitly incorporates this subsequent control behavior into the optimization. Rather than only providing a target grid or battery setpoint, our approach also captures how different uncertainty realizations should be handled through different charging or discharging actions. This additional information enables more informed decisions as well as more informed downstream control and leads to the improved financial performance observed in our results. VII. C ONCLUSION 

In this paper, we highlight the benefits of mixed random variables for uncertainty-aware control in residential energy management. Our results show that incorporating mixed random variables into a stochastic MPC framework can im-prove decision-making under uncertainty and achieve lower electricity costs than other deterministic and probabilistic formulations. A key advantage of the proposed approach is that we do not schedule individual setpoints, but rather battery power intervals, which provide additional flexibility as uncertainty unfolds. These findings highlight the potential of mixed random variables as a promising yet still largely unexplored tool for decision-making under uncertainty as well as uncertainty modeling in general. By demonstrating their use in this work, we hope to encourage future research on their applicability in other problem settings. ACKNOWLEDGMENTS 

The authors thank the Helmholtz Association for their support under the “Energy System Design” program. DECLARATION 

The authors used Perplexity during writing and coding to improve clarity and fluency. After the usage, the authors reviewed and edited the content as needed and take full responsibility for the content of the published article. REFERENCES [1] M. Lechl, A. Kilian, and H. de Meer, “Uncertainty-Aware Scheduling of Multi-Use Battery Storage Systems,” in Proceedings of the 16th ACM International Conference on Future and Sustainable Energy Sys-tems , ser. E-Energy ’25. New York, NY, USA: Association for Com-puting Machinery, Jun. 2025, pp. 243–256, 10.1145/3679240.3734607. [2] H. Su, Y. Zhou, D. Feng, H. Li, and M. Numan, “Optimal energy management of residential battery storage under uncertainty,” Interna-tional Transactions on Electrical Energy Systems , vol. 31, no. 2, Feb. 2021, 10.1002/2050-7038.12713. [3] M. Bird, R. Andraos, S. Acha, and N. Shah, “Lifetime financial analysis of a model predictive control retrofit for integrated PV-battery systems in commercial buildings,” Energy and Buildings , vol. 332, p. 115459, Apr. 2025, 10.1016/j.enbuild.2025.115459. [4] M. Pasqui, F. Gerini, M. Jacobs, C. Carcasci, and M. Paolone, “Self-dispatching a renewable energy community by means of battery energy storage systems,” Journal of Energy Storage , vol. 114, p. 115837, Apr. 2025, 10.1016/j.est.2025.115837. [5] Y. Dong, H. Zhang, P. Ma, C. Wang, and X. Zhou, “A hybrid robust-interval optimization approach for integrated energy systems planning under uncertainties,” Energy , vol. 274, p. 127267, Jul. 2023, 10.1016/j.energy.2023.127267. [6] Y. Su, Y. Zhou, and M. Tan, “An interval optimization strategy of household multi-energy system considering tolerance degree and integrated demand response,” Applied Energy , vol. 260, p. 114144, Feb. 2020, 10.1016/j.apenergy.2019.114144. [7] J. Pinter, F. Zahn, M. Beichter, R. Mikut, and V. Hagenmeyer, “Proba-bilistic day-ahead battery scheduling based on mixed random variables for enhanced grid operation,” Sustainable Energy, Grids and Networks ,vol. 44, p. 101813, Dec. 2025, 10.1016/j.segan.2025.101813. [8] J. Pinter, M. Beichter, R. Mikut, F. Zahn, and V. Hagenmeyer, “Averaging favors MPC: How typical evaluation setups overstate MPC performance for residential battery scheduling,” arXiv preprint, Oct. 2025, 10.48550/arXiv.2510.25373. [9] P. M. Shankar, Probability, Random Variables, and Data Analytics with Engineering Applications . Cham: Springer International Publishing, 2021, 10.1007/978-3-030-56259-5. [10] M. L. Bynum, G. A. Hackebeil, W. E. Hart, C. D. Laird, B. L. Nicholson, J. D. Siirola, J.-P. Watson, and D. L. Woodruff, Pyomo — Optimization Modeling in Python , ser. Springer Optimization and Its Applications. Cham: Springer International Publishing, 2021, vol. 67, 10.1007/978-3-030-68928-5. [11] M. Schlemminger, T. Ohrdes, E. Schneider, and M. Knoop, “Dataset on electrical single-family house and heat pump load profiles in Germany,” Scientific Data , vol. 9, no. 1, Feb. 2022, 10.1038/s41597-022-01156-1. [12] Z. Liu, Y. Wang, S. Vaidya, F. Ruehle, J. Halverson, M. Soljaˇ ci´ c, T. Y. Hou, and M. Tegmark, “KAN: Kolmogorov-Arnold Networks,” arXiv preprint, Feb. 2025, 10.48550/arXiv.2404.19756. [13] S. Watanabe, “Tree-Structured Parzen Estimator: Understanding Its Algorithm Components and Their Roles for Better Empirical Perfor-mance,” arXiv preprint, Sep. 2025, 10.48550/arXiv.2304.11127. [14] ENTSO-E, “Transparency platform: Energy prices,” https: //transparency.entsoe.eu, Jan. 2026, accessed: 08.01.2026. [15] Bundesnetzagentur, “Preisbestandteile und Tarife,” https: //www.bundesnetzagentur.de/DE/Vportal/Energie/PreiseAbschlaege/ Tarife-table.html, Apr. 2025, accessed: 08.01.2026. [16] BYD, “BATTERY-BOX PREMIUM HVS / HVM,” https://www. bydbatterybox.com/uploads/downloads/230530 BYD Battery-Box Premium HVS&HVM Datasheet V1.7 EN-647eedf90f9c3.pdf, 2026, accessed: 16 Jan 2026.