Title: Risk-Aware Allocation of Transmission Capacity for AI Data Centers

URL Source: https://arxiv.org/pdf/2604.08854v1

Published Time: Mon, 13 Apr 2026 00:19:45 GMT

Number of Pages: 9

Markdown Content:
# Risk-Aware Allocation of Transmission Capacity for AI Data Centers 

Shaoze Li 1, Bohang Fang 1 and Cong Chen 1

Abstract — Rapid growth in AI-driven data center loads is creating significant challenges for transmission grid intercon-nection. This paper proposes robust and risk-aware frameworks to quantify transmission capacity as firm and flexible capac-ities. We efficiently solve the robust optimization problem to determine firm capacity when minimizing unserved data center demand. Building upon this, we introduce a risk-aware alloca-tion for flexible capacity, showing that tolerating a minimal probability of service interruption and blackout can unlock substantial flexible capacity of transmission networks and accelerate data center interconnection. To efficiently allocate scarce transmission capacities among competing data centers, we adopt the simultaneous ascending auction, characterizing products by capacity, risk level, and location . Under additive or symmetric concave valuation functions, the auction converges to a competitive equilibrium and achieves efficient allocation. 

I. I NTRODUCTION 

The rapid advancement of artificial intelligence (AI) has elevated data centers to critical infrastructure, driving an unprecedented surge in electricity demand [1]. In the United States, data centers accounted for approximately 4.4% of to-tal electricity consumption in 2023, with this share expected to reach 6.7%–12% by 2028 [2]. Because grid expansion is slow and capital-intensive, a structural mismatch is emerging between rapidly increasing loads and limited transmission capacity, leading to prolonged interconnection queue times for new data centers [3]. To accelerate data center interconnection, both grid op-erators and data centers are driving a shift from traditional 

firm capacity to flexible capacity . Historically, grid opera-tors have allocated firm capacity by reserving transmission network capacities for worst-case peak demand, resulting in substantial under-utilization of the grid [4]. Meanwhile, data centers—traditionally viewed as inflexible 24/7 loads—are increasingly exploring operational flexibility. For example, Google has committed to providing 1 GW of demand re-sponse capacity [5], enabled by workloads such as batch processing and AI model training that can tolerate low-probability interruptions without compromising overall ser-vice quality [6]. By leveraging data center flexibility, grid operators can adopt flexible capacity allocations, thereby accelerating interconnection and alleviating queue delays. Extensive literature has explored how the existing grid can accommodate growing AI loads. While recent optimization-based approaches have explored device coordination strate-               

> 1Authors are with the Thayer School of Engineering, Dartmouth College, Hanover, NH, USA. {Shaoze.Li.TH, bohang.fang, Cong.Chen }@dartmouth.edu This research was supported by the Amazon Research Award (Spring 2025). Any opinions, findings, and con-clusions or recommendations expressed in this material are those of the authors and do not necessarily reflect the views of the funding agencies.

gies to enhance hosting capacity [7], [8], they often rely on complex, data-intensive interventions that limit practical implementation. Notably, [9] and [4] show that even infre-quent interventions involving flexible loads can substantially increase the total load served by transmission networks. However, these studies do not explicitly incorporate proba-bilistic operational risk, leaving the interaction between risk-aware flexible capacities and underlying network constraints under-characterized. Besides flexible load, another challenge is allocating scarce network access among competing data center develop-ers. Traditional queue-based regimes process interconnection requests chronologically [10], while recent reforms employ batch or cluster-based procedures that consider multiple requests simultaneously and weigh project readiness more heavily [11]. These reforms reduce speculative requests, withdrawals, and repeated restudies, yet both remain fun-damentally non-market mechanisms, allocating access by procedural priority rather than revealing the heterogeneous valuations that data centers place on scarce capacity. To unlock transmission network capacity, mitigate inter-connection queue delays, and address the competition among data centers with diverse valuations, we first quantify the firm and flexible capacities within the transmission network. Then we introduce an auction-based mechanism to allocate scarce withdrawal rights among data centers. Specifically, we adopt the Simultaneous Ascending Auction (SAA), a well-established multi-item auction in public-sector resource allocation, most notably in spectrum auctions [12]–[14]. SAA can discover prices and allocate scarce withdrawal capacity according to data centers’ heterogeneous valuations, thereby improving the efficiency of resource allocation [12]. Our primary contributions are two-fold. First, we propose a robust optimization-based allocation to determine the firm capacity under strict physical network constraints. As established in Theorem 1, this optimization not only minimizes the unserved demand ratio for data cen-ters but also maximizes the total available capacity. Building upon this, we introduce a risk-aware allocation method for the flexible capacity . This approach demonstrates that accept-ing a marginal risk of blackout can unlock substantially more data center hosting capacity compared to firm capacity. Second, we design an efficient auction-based market mechanism to allocate firm and flexible capacity. Each bid-ding product is characterized by three attributes: (capacity, risk level, location) for the transmission network access. We apply the SAA to allocate these firm and flexible capacity products to competing data centers. Furthermore, we provide theoretical guarantees that if the data center bidders’ value 

> arXiv:2604.08854v1 [eess.SY] 10 Apr 2026

functions satisfy the additive valuation or symmetric concave valuation condition, the auction results will converge to a competitive equilibrium. The paper is organized as follows. We begin by detail-ing the robust and risk-aware formulations for transmission network capacity in Section II. Next, we introduce the SAA and its application to our problem in Section III. Finally, we provide a numerical case study in Section IV. A summary of the key symbols used in this paper is provided in Table I. We employ standard mathematical no-tation throughout. Boldface lowercase letters denote column vectors, e.g., x = ( x1, . . . , x n)⊤. For any scalar z, we define 

z+ := max {z, 0} and z− := z+ −z. These definitions extend to vectors and matrices, where the operations are applied element-wise. For any set N , let |N | denote its cardinality. II. T RANSMISSION CAPACITY QUANTIFICATION 

In this section, we first provide the model to determine the firm capacity denoted by cfi , and then unlock the additional flexible capacity cci leveraging the risk-aware model.                                                

> TABLE I SUMMARY OF NOTATIONS
> Symbol Description
> NTransmission network bus index set.
> JTransmission network line index set.
> cfi∈R+The firm capacity for data centers in bus i.
> cri∈R+The flexible capacity with a blackout risk level
> rat bus i.
> cci∈R+The incremental flexible capacity by accepting the outage risk r(defined as cri−cfi).
> li∈RThe existing random electricity net demand at bus i, bounded by [li, l i].
> qi∈R+Power withdrawal limitation at bus i.
> di∈R+Total data center electricity demand at bus i.
> S∈R|J|×| N|Shift-factor matrix of DC power flow model.
> b,b∈R|J|Transmission network line thermal limits.

A. Robust Optimization for Firm Capacity 

In this subsection, we propose a robust optimization-based allocation formulation to determine the optimal withdrawal capacity while ensuring system stability under physical net-work constraints. 

min  

> cf≥0

X 

> i∈N\Ω

di − cfi

di

!2

(1a) 

s.t. cf + l ≤ q, (1b) 

b ≤ S(cf + l) ≤ b, ∀ l ∈ [l, l ] (1c) Here, the objective is to minimize the normalized unserved demand ratio at potential buses to maximize overall data center connectivity. Note that, unlike a maximization of total capacity, this objective accounts for heterogeneous demand levels, preventing locations with smaller demands from being overserved. Let d denote the aggregated withdrawal capacity demand vector for all data centers seeking connectivity, where di − cfi represents the unserved demand at bus i. We define Ω as the set of buses without any interconnection requests, i.e., di = cfi = 0 for all i ∈ Ω. Without loss of generality, assume that di is finite and di > c fi for the scarcity of network firm capacity based on the fact that there is a long queue of data centers waiting for a network interconnection. Problem (1) is evaluated over long-term horizons, such as monthly or seasonal periods, to account for the uncertainties and operational trajectories of renewable generation, control-lable generators, and base load. Let l denote a random vector representing the existing nodal net electricity demand, which captures the aggregate uncertainty of these components. We emphasize that our objective is to characterize the ex-ante hosting capacity available to new data center loads, rather than to explicitly model the real-time market-clearing prob-lem. Consequently, controllable generators are not modeled as separate decision variables in this formulation. Addition-ally, the allocated capacities are inherently coupled with the real-time economic dispatch: the firm capacity cfi functions as a strictly must-serve load. In (1), Constraint (1b) enforces nodal withdrawal limits for the worst case, e.g., the maximum capacity of a local transformer. For buses without specific restrictions, the limit 

qi is set to infinity. We omit power injection limits in (1b) because introducing additional withdrawal capacity naturally satisfies such constraints if the maximum existing injection already satisfies grid limits. In this work, we employ a DC power flow model on the transmission networks adapted from [15]. Constraints (1c) enforce physical network upper and lower limits for all possible total withdrawal capacities. Indeed, robust optimization (1) is computationally expen-sive; however, from [16], we obtain an equivalent reformu-lation of (1c) as the following linear constraints (2). 

Sc f ≤ b − (S+l − S−l), (2a) 

Sc f ≥ b − (S+l − S−l), (2b) This approach allows for the tractable computation of the firm capacity cf , minimizing the unserved demand ratio while ensuring network stability. Remarkably, the optimal strategy obtained from model (1) not only minimizes the nonfulfillment of data center demands, but also simultaneously maximizes the overall system withdrawal capacity for buses with data center in-terconnection requests. We rigorously formulate this result in the following theorem. 

Theorem 1: If the network is radial, the optimal solution to problem (1) is also optimal for the following total capacity maximization problem: 

max  

> cf≥0

X 

> i∈N\Ω

cfi s.t. (1b) & (1c) . (3) The proof of Theorem 1 is provided in Appendix VI-B. 

B. Risk-aware Model for Flexible Capacity 

Problem (1) presented in subsection II-A derives a with-drawal capacity that guarantees network stability across all possible scenarios. However, by strictly accounting for low-probability extreme events, this approach inevitably yields overly conservative capacity estimates. Consequently, this severely restricts the grid’s available hosting capacity for the surging power demands of modern data centers. From the perspective of data center operators, tolerating a marginal risk of blackouts is often an acceptable trade-off in exchange for larger power allocations and expedited grid interconnection. This flexibility is largely due to the operational characteristics of data centers: non-real-time or flexible computing workloads can be deferred during periods of grid stress. Furthermore, temporary and low-probability power interruptions can be effectively mitigated using on-site or rented energy storage systems. Therefore, it is reasonable for data centers to accept a small risk of power outages in order to unlock substantially greater hosting capacity. Consequently, we introduce the following risk-aware model to extract extra flexible capacity. The conditional value at risk (CVaR) is adopted as our risk measure because it not only controls the probability and the magnitude of constraint violations, but also requires no restrictive assumptions on the underlying uncertainty distribution. 

min  

> cr≥0

X 

> i∈N\Ω

 di − cri

di

2

(4a) 

s.t. CVaR α[cr + l] ≤ q, (4b) 

CVaR α[S(cr + l)] ≤ b, (4c) 

CVaR α[−S(cr + l)] ≤ − b, (4d) where r = 1 − α represents the blackout risk level for the flexible capacity. Specifically, the incremental flexible capacity cri − cfi acts as an interruptible load within the real-time OPF. This risk level indicates the probability that the incremental flexible capacity will face forced power interrup-tion under extreme realizations of the random net demand l.Compared to the robust withdrawal model in (1), we impose CVaR constraints on withdrawal limitation and network limit violations in (4b), (4c) and (4d). Rather than demanding zero violations under all cases, CVaR constraints ensure that the probability of forced power interruptions for the flexible capacity adheres to the predefined tolerance r. Additionally, leveraging the scenario-based approximation reformulation method in [16], we can derive the tractable reformulation, shown in Appendix VI-C. Parallel to Theorem 1, we prove that the optimal solution of the risk-aware model (4) not only minimizes the unserved data center demands, but also simultaneously maximizes the overall flexible withdrawal capacity. 

Proposition 1: For the radial network, the optimal solu-tion for problem (4) is also optimal for the following total flexible capacity maximization problem: 

max  

> cr≥0

X 

> i∈N\Ω

cri s.t. (4b) − (4d) . (5) The corresponding proof is provided in Appendix VI-D. III. E FFICIENT CAPACITY ALLOCATION VIA 

SIMULTANEOUS ASCENDING AUCTION 

In Section II, we use a robust model to unlock the firm capacity of the transmission grid and a risk-aware model to unlock flexible capacity. However, even with the additional flexible capacity unlocked, aggregate supply remains insuf-ficient to fully satisfy the surging demand from data centers. Therefore, the next challenge is to efficiently allocate these scarce resources. In practice, data center developers assign different values to establishing a data center in a specific region depending on their core business operations. Data center developers with higher valuations are willing to pay a premium for withdrawal capacity because they view data center expansion as critical to their future growth. Even at a higher purchase price, they can still maintain a high net utility. Consequently, it is essential to allocate this available capacity efficiently based on the data center developers’ private valuations. To achieve this, we employ the SAA, a well-established mechanism widely utilized in the public sector to allocate this withdrawal capacity. Next, we first introduce the fundamental procedures of SAA and then detail the theoretical analysis. 

A. Simultaneous Ascending Auction 

The SAA is an auction for multiple items in which bidding occurs in rounds. At each round, data center developers submit bids simultaneously for any items in which they are interested. The capacity bidding item is defined as a tuple characterized by three attributes: capacity, risk level, and location. Building on model (1) and (4) in Section II, we determine both the firm capacity and an additional flexible capacity with a risk level for each location. Consequently, for each candidate location, we construct two distinct indivisible bidding products: 1) Firm capacity cfi represents capacity with zero risk. It is formulated as the tuple (cfi , 0, i ), where cfi denotes the firm capacity, 0 indicates the risk level, and i

represents the location index. 2) Incremental flexible capacity cci represents additional flexible capacity subject to the predefined outage risk 

r. It is formulated as the tuple (cci , r, i ), where cci is defined as cri − cfi .It is worth noting that the firm capacity cfi and the incremental flexible capacity cci could be partitioned into smaller and discrete indivisible units, similar to spectrum auctions [17]. This allows the capacity at a single location to be distributed among multiple data center developers by SAA. However, to ensure a clear exposition of the bidding process, we focus on the formulation that the capacities at each location are not further subdivided in the remainder. During any given round, data center developers submit their bids based on their private value. Importantly, any new bid must meet a minimum bid increment, which is computed by adding a predetermined bid increment ϵ to the item’s cur-rent standing high bid. Once the round closes, the auctioneer posts the bidding results. For each capacity item, the new standing high bid becomes the maximum of the previous standing high bid and the highest new bid in the current round. The bidder who placed the highest bid is recorded as the new standing high bidder. In practical applications, some supplementary mechanisms, such as activity rules, are often enforced to promote the auction. 

B. Existence of Competitive Equilibrium 

While the SAA mechanism effectively discovers market-clearing prices and incentivizes early valuation revelation, a competitive equilibrium is not inherently guaranteed. Con-sequently, it is necessary to establish specific structural conditions to guarantee that the SAA bidding results con-verge to a competitive equilibrium. Next, we propose two regularizing structural conditions on data center preferences, demonstrating that if bidders’ value functions are additive or symmetric concave, the auction results will reliably converge to a competitive equilibrium. Consider a market comprising a set of K indivisible items. As defined in Section III-A, each item corresponds to a specific capacity resource: either a firm capacity product represented by the tuple (cfi , 0, i ), or an incremental flexible capacity product represented by (cci , r, i ).Assume that there are m data center bidders participating in SAA to get network capacity. For any bidder b, the valuation function Vb(·) is defined over all possible subsets 

U ⊆ K, where vbj denotes bidder b’s standalone valuation for an individual object j. In practice, data centers evaluate their backup generation resources [18] and the efficiency of their energy management systems [6] to determine their willingness to pay for the value of grid network capacity. Let p ∈ R|K| 

> +

denote a non-negative price vector, where pj

represents the price of object j ∈ K. Assuming quasi-linear preferences, bidder b’s net utility from acquiring a bundle U

given the price vector p is expressed as Vb(U ) − P 

> j∈U

pj .Accordingly, the demand correspondence Db(p) is defined as the subsets of K that maximize the bidder’s quasi-linear utility: 

Db(p) = arg max  

> U⊆K

Vb(U ) − X

> j∈U

pj

 . (6) 

Definition 1 (Competitive Equilibrium): A set of non-negative prices pk ≥ 0 for items k ∈ K constitutes a competitive equilibrium if there exists a feasible allocation 

(U ∗ 

> 1

, U ∗ 

> 2

, . . . , U ∗

> m

) that is supported by these prices. This supported allocation must satisfy two conditions: 

Vb(U ∗ 

> b

) − X 

> j∈U∗
> b

pj ≥ Vb(U ) − X

> j∈U

pj ,

∀ U ⊆ K, b = 1 , . . . , m, 

(7a) 

X

> j∈K

pj =

> m

X

> b=1

X 

> j∈U∗
> b

pj . (7b) The first condition (7a) ensures that the allocated bundle 

U ∗ 

> b

maximizes the net utility for every bidder b across all possible subsets of K, given the price vector p. The second condition (7b) dictates that the total price of all items equals the sum of the prices of the allocated items, implying that the price of any unallocated item must be zero. 

Definition 2 (Straightforward Bidding): A bidder b bids straightforwardly if it bids on a bundle in its demand correspondence Db(p) defined in equation (6) at each round. 

Definition 3 (Gross Substitutes): A valuation function 

V (·) satisfies the gross substitutes condition if, for any two price vectors p, p′ ∈ Rn 

> +

such that p′ ≥ p and for any preferred bundle U ∈ D(p) defined in (6), there exists a bundle U ′ ∈ D(p′) such that {j ∈ U | p′ 

> j

= pj } ⊆ U ′.The definition states that if a bidder optimally demands a bundle U at a given price vector p, and the prices of some items in U increase while the prices of others remain unchanged, the bidder will still demand the items from U whose prices did not increase. Note that the gross substitutes condition is a pivotal concept in our framework, as it guarantees that SAA bidding results converge to a competitive equilibrium. Next, we propose two distinct valuation functions and demonstrate that if data center developers’ preferences satisfy any one of these conditions, the gross substitutes property holds. Based on this foundation, we subsequently prove that as the minimum bid increment ϵ ∈ R+ approaches zero, the bidding result of SAA guarantees a competitive equilibrium. 

Condition 1: The bidder has an additive valuation, which is defined as V (U ) = P 

> j∈U

vj .

Condition 2: The bidder has symmetric concave valua-tions, i.e., valuations of the form V (U ) = f (|U |) for some monotone concave function f : R+ → R+.Condition 1 corresponds to the case in which a data center developer has an additive valuation over capacity products, which means that the total value for obtaining multiple capacity products is simply the sum of their values for the individual products. Condition 2 captures data center developers whose objective is to secure only a fixed number of candidate data center sites. Such data center developers are relatively insensitive to the detailed attributes of individual capacity products, as long as those products are adequate. 

Proposition 2: Under either Condition 1 or 2, the bidders’ valuation functions satisfy the gross substitutes property. 

Proposition 3: Let p∗ be the final standing price vector and (U ∗ 

> 1

, U ∗ 

> 2

, . . . , U ∗

> m

) be the final feasible allocation. Then, if gross substitutes hold for every bidder and all bidders bid straightforwardly, (p∗, U ∗ 

> 1

, . . . , U ∗

> m

) constitutes a competi-tive equilibrium for modified valuation functions for item set U , which are adjusted for each bidder b as follows: 

ˆVb(U ) = Vb(U ) − ϵ|U \ U ∗ 

> b

|, (8) where ϵ is the minimum bid increment of SAA. Furthermore, the final allocation maximizes the aggregate value to within a single bid increment margin: 

max 

> (U1,U 2,...,U m)
> m

X

> b=1

Vb(Ub) −

> m

X

> b=1

Vb(U ∗ 

> b

) ≤ ϵ|K|. (9) 

Theorem 2: If the gross substitutes condition holds for every bidder, a competitive equilibrium exists. Under this condition, if all bidders bid straightforwardly, the final SAA outcome converges to a competitive equilibrium as ϵ → 0.Fig. 1. A 4-bus transmission network example. 

While Proposition 2 has been previously established in [19] and [20], we provide an alternative, more direct proof in the online Appendix VI-E. Furthermore, Proposition 3 and Theorem 2 restate results established in [12]. IV. S IMULATIONS 

In this section, we present a case study detailing the bidding products from equations (1) and (4) in a transmission network. Data center bidders are assumed to have different value functions, and we show that the competitive equilib-rium follows bidding rules of SAA mechanism to allocate the firm and flexible capacity of the transmission network. The problem setting is defined as follows: Consider a 4-bus transmission network system with two candidate loca-tions for data centers at buses 3 and 4 (Figure 1). Data centers reveal the electricity demand d = (50 , 50) for two potential locations to the grid operator. The numerical values presented in this section are expressed in MW. For the sake of brevity, we omit the specific unit in the subsequent discussion. Bus 1 is the reference bus. The total power withdrawal limit is 40 at each bus. Based on the topology structure, the thermal limits of lines 2-3, 2-4, and 1-2 are 50, 50, and 100 (p.u.), respectively. For the risk-aware model (4), we set the maximum acceptable blackout risk level to 0.05 (i.e., 5%). We generate 2000 scenarios for l, where each entry follows an independent truncated normal distribution. Specifically, loads l1 and l2 are defined on the support [20 , 30] with a mean of 25. l3 is bounded between [10 , 20] with a mean of 15, whereas l4 spans [10 , 30] with a mean of 20. A uniform variance of 5 applies across all four distributions. Then, solving model (1) and (4), we obtain the following capacities: 

cf

> 3
> ∗

= 10 , cf

> 4
> ∗

= 10 , cr 

> 3
> ∗

= 16 .3, and cr 

> 4
> ∗

= 15 .6.

Following the definition of firm and flexible capacity in Sec. III-A, we define four products below to enter SAA. Item 1 (10, 0, 3) Item 2 (6.3, 0.05, 3) Item 3 (10, 0, 4) Item 4 (5.6, 0.05, 4). Items 1 and 3 are the firm capacity , and Items 2 and 4 are the flexible capacity. The set of bidding products is 

K = {1, 2, 3, 4}, yielding |K| = 4 . In the auction setting, we consider that two data center bidders are competing for withdrawal capacity in the transmission network. Addition-ally, the minimum bid increment ϵ for the next round is fixed at 5, i.e., ϵ = 5 . Ties are broken using an alternating priority rule. We assume that each bidder follows a straightforward bidding strategy aimed at maximizing their individual surplus in the current round.             

> TABLE II BIDDER VALUATIONS
> Item 1 Item 2 Item 3 Item 4 Bidder 1 20 030 15 Bidder 2 30 20 10 10

1) Example 1 (Additive Valuations): In this toy example, the private valuations of each firm for the bidding items are defined in Table II, which implies that the bidders’ valuations satisfy Condition 1 and the total value of any bundle is the sum of the values of its individual items. The bidding process is summarized in Table III. In Round 1, a tie-breaker at the minimum bid of 5 allocates Items 1 and 4 to Bidder 1, and Items 2 and 3 to Bidder 2. In Round 2, Bidder 1 bids 10 on Item 3 while Bidder 2 bids 10 on Item 1. Bidder 1 counters with 15 on Item 1 in Round 3, but ultimately withdraws to avoid a zero surplus after Bidder 2 bids 20 in Round 4. The final allocation grants Bidder 1 Items 3 and 4 at a total cost of 15, while Bidder 2 retains Items 1 and 2 at a cost of 25. Next, we will verify that the bidding results of the example satisfy the competitive equilibrium. The final bidding result is p∗ = (20 , 5, 10 , 5) , with allocations U ∗ 

> 1

= {3, 4} and 

U ∗ 

> 2

= {1, 2}.

Verification of the competitive equilibrium: According to Proposition 3, the final outcome (p∗, U ∗ 

> 1

, U ∗ 

> 2

) constitutes a competitive equilibrium under the modified valuation func-tions ˆVb(U ) = Vb(U ) − ϵ |U \ U ∗ 

> b

| with ϵ = 5 . Following Definition 1, we verify both conditions (7a) and (7b) with 

ˆVb in place of Vb.For (7a), we must show that, for each bidder b, the final allocation U ∗ 

> b

maximizes the modified net utility over all possible subsets U ⊆ K. The modified net utility is Vb(U ) −

5 |U \ U ∗ 

> b

| − P 

> j∈U

pj . In Appendix VI-F, we report this surplus for each bidder across all 24 = 16 subsets of K. The results show that both bidders have the maximum modified surplus. Therefore, Condition (7a) holds for Bidders 1 and 2. The final allocation satisfies U ∗ 

> 1

∪ U ∗ 

> 2

= {3, 4} ∪ { 1, 2} =

{1, 2, 3, 4} = K and U ∗ 

> 1

∩ U ∗ 

> 2

= ∅. All items are allocated to exactly one bidder. Therefore, Condition (7b) is satisfied. 

2) Example 2 (Symmetric Concave Valuations): In this example, we assume that the bidders’ valuations satisfy symmetric concave valuations, meaning that items are ho-mogeneous and valuations depend solely on the bundle size 

|U |. The valuation takes the form Vb(U ) = fb(|U |), which is defined in Table IV. Under symmetric concave valuations, the bidder cares only about the number of items obtained, not their identities. The bidding process is summarized in Table V. In Round 1, both firms bid the minimum of 5 on all four homogeneous items. A tie-breaker allocates Items 1 and 3 to Bidder 1, and Items 2 and 4 to Bidder 2. In Round 2, Bidder 2 seeks a third item and bids 10 on Item 1. Because the items are fungible, Bidder 1 responds in Round 3 not by overbidding on Item 1, but by bidding 10 on Item 4 to cheaply restore a two-TABLE III SAA P ROCESS UNDER ADDITIVE VALUATIONS 

Round Bidder 1 Bidder 2 Winning Allocation Items a Bid b Items a Bid b Item: Holder (Price) 

1 {1, 3, 4} 5 {1, 2, 3, 4} 5 I1: B1 (5) I2: B2 (5) I3: B2 (5) I4: B1 (5) 2 {3} 10 {1} 10 I1: B2 (10) I2: B2 (5) I3: B1 (10) I4: B1 (5) 3 {1} 15 – – I1: B1 (15) I2: B2 (5) I3: B1 (10) I4: B1 (5) 4 – – {1} 20 I1: B2 (20) I2: B2 (5) I3: B1 (10) I4: B1 (5) 

Final Auction Closes B1: Items {3, 4} (Cost: 15) 

B2: Items {1, 2} (Cost: 25)  

> a

Items denotes the set of bidding products this round.  

> b

Bid indicates the submitted price per individual item. 

TABLE IV SYMMETRIC CONCAVE VALUATIONS fb(|U |)

Bundle Size |U | 1 Item 2 Items 3 Items 4 Items Bidder 1 Total Value 30 50 55 60 Bidder 2 Total Value 25 45 60 65 

item bundle. This tug-of-war substitution pattern continues through Rounds 4 and 5, sequentially raising the price of all four items to 10. The final allocation settles at 2, 4 for Bidder 1 and 1, 3 for Bidder 2. The auction closes at this point, as acquiring a third item at a price of 15 would not strictly improve either bidder’s surplus. 

TABLE V SAA P ROCESS UNDER SYMMETRIC CONCAVE VALUATIONS 

Round Bidder 1 Bidder 2 Winning Allocation Items Bid Items Bid Item: Holder (Price) 

1 {1, 2, 3, 4} 5 {1, 2, 3, 4} 5 I1: B1 (5) I2: B2 (5) I3: B1 (5) I4: B2 (5) 2 – – {1} 10 I1: B2 (10) I2: B2 (5) I3: B1 (5) I4: B2 (5) 3 {4} 10 – – I1: B2 (10) I2: B2 (5) I3: B1 (5) I4: B1 (10) 4 – – {3} 10 I1: B2 (10) I2: B2 (5) I3: B2 (10) I4: B1 (10) 5 {2} 10 – – I1: B2 (10) I2: B1 (10) I3: B2 (10) I4: B1 (10) 

Final Auction Closes B1: Items {2, 4} (Cost: 20) 

B2: Items {1, 3} (Cost: 20) 

Next, we verify that the bidding results satisfy the competi-tive equilibrium condition under the modified valuations. The final bidding result is p∗ = (10 , 10 , 10 , 10) , with allocations 

U ∗ 

> 1

= {2, 4} and U ∗ 

> 2

= {1, 3}.

Verification of the competitive equilibrium: For (7a), since all final prices are uniform at p∗ 

> j

= 10 , the modified net utility simplifies to fb(|U |)−5 |U \U ∗ 

> b

|− 10 |U |. In Appendix VI-F, we demonstrate that the auction outcomes for both bidders maximize the modified surplus across all 24 = 16 possible subsets of K.Since U ∗ 

> 1

∪ U ∗ 

> 2

= {2, 4} ∪ { 1, 3} = K and U ∗ 

> 1

∩ U ∗ 

> 2

=

∅, every item is allocated to exactly one bidder. Therefore, Condition (7b) is satisfied. Since both (7a) and (7b) are satisfied under the modified valuations ˆVb, the pair (p∗, U ∗ 

> 1

, U ∗ 

> 2

) constitutes a competitive equilibrium, confirming Proposition 3. V. CONCLUSIONS We demonstrate that combining robust and risk-aware capacity planning with auction-based allocation can substan-tially increase the hosting capacity of transmission networks for AI data centers. Leveraging the operational flexibility of data centers allows grid operators to accelerate inter-connection and make better use of existing transmission networks. The proposed framework provides a practical and theoretically grounded approach to managing scarce transmission resources, paving the way for future research on integrating flexible, high-demand loads into grids under risk-aware market mechanisms. REFERENCES [1] Belfer Center for Science and International Affairs, “AI, data centers, and the U.S. electric grid: A watershed moment,” https://www.belfercenter.org/research-analysis/ai-data-centers-us-electric-grid, 2025. [2] A. Shehabi, S. J. Smith, M. Huber, E. Masanet, and D. Sartor, “2024 United States data center energy usage report,” Lawrence Berkeley National Laboratory, Berkeley, California, Tech. Rep. LBNL-2001637, 2024. [3] Federal Energy Regulatory Commission, “Order on co-location of large loads at generating facilities in PJM,” 2025. [4] N. Gu, G. Chen, and J. Qin, “The role of flexible connection in accelerating load interconnection in distribution networks,” arXiv preprint arXiv:2510.11476 , 2025. [5] M. Terrell, “A new milestone for smart, affordable electric-ity growth,” https://blog.google/innovation-and-ai/infrastructure-and-cloud/global-network/demand-response-data-center-milestone/, 2026. [6] S. Li, L. Tong, and T. D. Mount, “Energy management for renewable-colocated artificial intelligence data centers,” arXiv preprint arXiv:2507.08011 , 2025. [7] A. Almutairi et al. , “Optimization-based hosting capacity enhancement with device coordination,” Electric Power Systems Research , 2024. [8] M. Kamruzzaman and M. Benidris, “Hosting capacity enhancement through coordinated optimization,” IEEE Transactions on Industry Applications , 2020. [9] T. H. Norris, T. Profeta, D. Pati˜ no-Echeverri, and A. Cowie-Haskell, “Rethinking load growth: Assessing the potential for integration of large flexible loads in U.S. power systems,” Nicholas Institute for Energy, Environment & Sustainability, Duke University, Tech. Rep., 2025. [10] T. C. Group, “International principles for the prioritisation of grid connections,” Energimarknadsinspektionen, Tech. Rep., 2020. [11] R. Quint, J. J. Zhao, and K. Thomas, “An assessment of large load interconnection risks in the western interconnection,” Western Electricity Coordinating Council, Tech. Rep., 2025. [12] P. Milgrom, “Putting auction theory to work: The simultaneous as-cending auction,” Journal of Political Economy , vol. 108, no. 2, pp. 245–272, 2000. [13] P. Cramton, “The FCC spectrum auctions: An early assessment,” 

Journal of Economics & Management Strategy , vol. 6, no. 3, pp. 431– 495, 1997. [14] ——, “Spectrum auctions,” Handbook of Telecommunications Eco-nomics , vol. 1, pp. 605–639, 2002. [15] S. Low, “Power system analysis: a mathematical approach,” Lecture Notes for EE/CS/EST , vol. 135, 2022. [16] C. Chen, S. Bose, T. D. Mount, and L. Tong, “Wholesale market partic-ipation of DERAs:DSO-DERA-ISO coordination,” IEEE Transactions on Power Systems , vol. 39, no. 5, pp. 6605–6614, 2024. [17] F. C. Commission, “Auction of flexible-use service licenses in the 3.45–3.55 GHz band for next-generation wireless services,” Federal Communications Commission, Washington, DC, Tech. Rep. DA 21-655, 2021. [18] S. Li, L. Tong, and T. D. Mount, “Risk-based capacity accreditation of resource-colocated large loads in capacity markets,” arXiv preprint arXiv:2511.17715 , 2025. [19] S. Bikhchandani and J. W. Mamer, “Competitive equilibrium in an exchange economy with indivisibilities,” Journal of Economic Theory ,vol. 74, no. 2, pp. 385–413, 1997. [20] S. Fujishige and Z. Yang, “A note on Kelso and Crawford’s gross substitutes condition,” Mathematics of Operations Research , vol. 28, no. 3, pp. 463–469, 2003. [21] R. T. Rockafellar and S. Uryasev, “Conditional value-at-risk for general loss distributions,” Journal of Banking & Finance , vol. 26, no. 7, pp. 1443–1471, 2002. 

ACKNOWLEDGMENT The authors would like to thank Prof. Junjie Qin from Purdue University and Dr. Zhenyu Fan from PJM for their insightful comments, which significantly improved the qual-ity of this paper. VI. APPENDIX 

A. Definition of Path Matrix 

In this paper, we focus on the radial transmission network with N buses in the node set N and N − 1 branches in the edge set E, represented by an undirected graph G = ( N , E).Define the path matrix A ∈ R(N −1) ×N of G via 

A(j,n ) =



1, if j ∈ undirected path between bus 1 and n, j ∈ E ,

0, otherwise. (10) 

B. Proof of Theorem 1 

For the DC power flow model in a radial network [15], the network security constraints are defined by power limits, and the corresponding shift factor matrix S equals the path matrix A. Let I := N \ Ω denote the set of buses with interconnection requests. Since buses in Ω have no requests, we set ci = 0 for all i ∈ Ω.Let A ∈ R(N −1) ×N be the path matrix of a rooted radial tree with N nodes. Consider the feasible polyhedron 

PI = c ∈ RN ci = 0 , ∀i ∈ Ω, 0 ≤ c ≤ ¯c, b ≤ Ac ≤ b .

(11) Assume di > 0 for all i ∈ I, and define 

f1(c) = X

> i∈I

 di − ci

di

2

, f2(c) = X

> i∈I

ci. (12) Then Theorem 1 is equivalent to the statement that if c∗ ∈

arg min c∈P I f1(c), then c∗ ∈ arg max c∈P I f2(c).

Before proving it, we first show the following lemma. 

Lemma 1: Let PI be defined as above. For any c ∈PI , define the set of tight upper-bound edges as T (c) = e | (Ac )e = ( b)e . If there exists ˆc ∈ PI such that P 

> i∈I

ˆci > P 

> i∈I

ci, then there exists an index j ∈ I

satisfying: 1) cj < ˆcj ;2) letting Ej denote the set of edges on the unique path from the root to node j, one has Ej ∩ T (c) = ∅.

Furthermore, there exists ε > 0 such that c + εej ∈ P I ,

where ej is the j-th standard basis vector. 

Proof of Lemma 1. For each edge e, let De ⊆ { 1, . . . , N }

denote the set of downstream nodes of e. The entries of A

are defined as Ae,i = 1 if i ∈ D e, and 0 otherwise, such that the flow on edge e is given by (Ac )e = P 

> i∈D e

ci.Let ∆ = ˆ c − c and I+ := {i ∈ I | ∆i > 0}. Because both 

c and ˆc belong to PI , we have ∆i = 0 for all i ∈ Ω. Since P 

> i∈I

∆i = P 

> i∈I

ˆci − P 

> i∈I

ci > 0, the set I+ is nonempty. For any tight edge e ∈ T (c), the feasibility of ˆc and the relationship (Ac )e = P 

> i∈D e

ci imply 

(Aˆc)e ≤ (b)e = ( Ac )e =⇒ X

> i∈D e

∆i ≤ 0. (13) Intuitively, if edge e is already tight under c, then any other feasible allocation ˆc cannot increase the aggregate withdrawal of the nodes downstream of e; otherwise, the flow on edge e would exceed its upper limit (b)e.We claim that there exists j ∈ I + such that its path Ej

contains no tight edge from T (c). Suppose not. Then for each i ∈ I +, there exists at least one tight edge on its path. Let e(i) be the highest (closest-to-root) tight edge in 

Ei ∩ T (c). Because the graph is a rooted tree, the family of downstream sets {D e} is laminar: any two such sets are either disjoint or one contains the other. By construction, no edge in the collection {e(i) | i ∈ I +} can be an ancestor of another. To see this, suppose e(i) is an ancestor of e(k) for some i, k ∈ I +. Then e(i) must also lie on the unique path from the root to node k, and it is strictly closer to the root than e(k), which contradicts the definition of e(k) being the closest-to-root tight edge on the path to k. Since no edge in this collection is an ancestor of another, no downstream set 

De(i) can be a subset of another. Combined with the laminar property, this guarantees that the downstream sets {D e(i)}

are pairwise disjoint. Summing (13) over these disjoint downstream sets yields 

X 

> k∈S
> i∈I +De(i)

∆k ≤ 0. (14) According to the definition of I+, every i ∈ I + is contained in this union, meaning all positive components of ∆ are included. On the other hand, for any index k outside this union, we must have ∆k ≤ 0 if k ∈ I, while ∆k = 0 

if k ∈ Ω. Therefore, we have P 

> i∈I

∆i ≤ 0, contradicting P 

> i∈I

∆i > 0. Hence, the claim holds, and we can choose 

j ∈ I + such that Ej ∩ T (c) = ∅.

Because ∆j > 0, we have cj < ˆcj . Define the slack on each edge e ∈ E j as re = ( b)e − (Ac )e > 0, and set: 

ε = min 



ˆcj − cj , min 

> e∈E j

re



> 0. (15) Let c+ = c + εej . By construction, 0 ≤ c+ ≤ ˆc. For the upper bound, since (Ac )e = P 

> i∈D e

ci, any edge e ∈ E jsatisfies (Ac +)e = ( Ac )e +ε ≤ (b)e, while any edge e / ∈ E j

satisfies (Ac +)e = ( Ac )e ≤ (b)e.

Furthermore, since all entries of A are non-negative and 

ε > 0, the lower bound is trivially preserved: Ac + = Ac +

εAe j ≥ Ac ≥ b. Thus, c+ ∈ P I , completing the proof. 

Proof of Theorem 1. We prove the result by contradiction. Let c∗ ∈ arg min c∈P I f1(c), and suppose that c∗ is not optimal for f2. Then there exists ˆc ∈ P I such that P 

> i∈I

ˆci >P 

> i∈I

c∗ 

> i

. By Lemma 1, there exist an index j ∈ I and some 

ε > 0 such that c′ = c∗ + εej ∈ P I .

Under the scarcity assumption, we have c∗ 

> j

< d j . By fur-ther choosing ε = min ˆcj − c∗ 

> j

, min e∈E j re, d j − c∗ 

> j

>

0, we ensure both c′ ∈ P I and c∗ 

> j

+ ε ≤ dj .Since j ∈ I, the objective f1 is strictly decreasing in the 

j-th coordinate on the interval [0 , d j ]. Therefore, f1(c′) −

f1(c∗) = 

 dj −(c∗ 

> j+ε)
> dj

2

−

 dj −c∗

> j
> dj

2

< 0, which contradicts the optimality of c∗ for f1. Hence, c∗ must also be optimal for f2. □

C. Reformulation of Model 4 

The risk arises from the uncertainty of nodal loads, which are typically characterized by historical data statistics. Next, we present a scenario-based approach to obtain the tractable formulation of (4). A set of Ns independent and identically distributed (i.i.d.) samples, denoted as ls for 

s ∈ { 1, . . . , N s}, represents the existing background loads 

l. Following [21], CVaR is equivalently expressed as: 

CV aR α[X] := min 

> ζ∈R



ζ + 11 − α E (X − ζ)+



. (16) Leveraging this result and the scenario-based approximation reformulation method in [16], we can derive the following tractable reformulation: 

min  

> cr,ζ,z

X 

> i∈N\Ω

 di − cri

di

2

(17a) s.t. ζcap + 1(1 − α)Ns

X

> s∈N s

zcap s ≤ 0, (17b) 

zcap s ≥ (cr + l[s] − q) − ζcap , ∀s ∈ N s, (17c) 

ζup + 1(1 − α)Ns

X

> s∈N s

zup s ≤ 0, (17d) 

zup s ≥ (S(cr + l[s]) − b) − ζup , ∀s ∈ N s, (17e) 

ζlow + 1(1 − α)Ns

X

> s∈N s

zlow s ≤ 0, (17f) 

zlow s ≥ (b − S(cr + l[s])) − ζlow , ∀s ∈ N s,

(17g) 

zcap s , zup s , zlow s , cr ≥ 0, ∀s ∈ N s. (17h) 

D. Proof of Proposition 1 

First, we consider constraint (4b). By leveraging the trans-lation equivariance property of CVaR, the deterministic de-cision variable cr can be extracted from the CVaR operator, yielding cr +CVaR α[l] ≤ q. Analogous reformulations can be applied to the remaining constraints. The remainder of the proof follows the same argument as that of Theorem 1. 

E. Proof of Proposition 2 

Condition 1 : If V (U ) = P 

> j∈U

vj , then given a price vector p, the net utility is P 

> j∈U

(vj − pj ). Therefore, the optimal demand set is determined independently for each item. Consequently, an increase in the prices of certain items will not change the net utility if the prices of other items remain unchanged. Therefore, the demand for items whose prices remain constant will be maintained. 

Condition 2: By the definition of the gross substitutes condition, it suffices to prove the condition holds for a single price increase. Suppose only the price of item i ∈ U

increases to p′ 

> i

> p i. We need to show that there exists an optimal bundle U ′ ∈ D(p′) such that T = U \ { i} satisfies 

T ⊆ U ′.By Condition 2, the marginal utilities are non-negative and non-increasing: ∆1 ≥ ∆2 ≥ · · · ≥ ∆n ≥ 0. Under any price vector p, to maximize the utility Up(U ) = P|U | 

> k=1

∆k −P 

> j∈U

pj , a consumer must necessarily select the cheapest available items due to the homogeneity of items. Sorting the items by price in ascending order yields p(1) ≤ p(2) ≤ · · · ≤ 

p(n). The size of the optimal bundle m∗ satisfies the stopping condition: 

∀k ≤ m∗, ∆k ≥ p(k) and ∀k > m ∗, ∆k < p (k) (18) The optimality of U under p guarantees that for all j ∈

U , its original price satisfies pj ≤ p(m∗) ≤ ∆m∗ . For the 

m∗ − 1 items in T , their prices remain unchanged, meaning 

p′ 

> j

= pj ≤ ∆m∗ for all j ∈ T . We analyze the new optimal bundle U ′ based on the new price p′ 

> i

of the increased item 

i:

Case 1: p′ 

> i

≤ ∆m∗ . In this case, all m∗ items in the original set U , including i and all items in T , have prices less than or equal to ∆m∗ under p′. Therefore, there are at least m∗ items with prices ≤ ∆m∗ . Consequently, acquiring the cheapest m∗ items remains profitable, so the new optimal size satisfies m′ ≥ m∗. Thus, U ⊆ U ′, which trivially implies T ⊆ U ′.

Case 2: p′ 

> i

> ∆m∗ . Here, item i is more expensive than 

∆m∗ , whereas every item in T has a price ≤ ∆m∗ . Thus, 

T unequivocally constitutes the absolute cheapest m∗ − 1

items globally under p′. Because ∆m∗−1 ≥ ∆m∗ , we have 

p′ 

> (m∗−1)

≤ max j∈T pj ≤ ∆m∗ ≤ ∆m∗−1. This guarantees that acquiring the cheapest m∗ −1 items is strictly profitable, so m′ ≥ m∗ − 1. Thus, it strictly follows that T ⊆ U ′.

Remark 1: In [20] and [19], Proposition 2 is also proved by demonstrating that the two valuation functions satisfy M♮-concavity, which is an equivalent definition of the gross substitutes condition. Here, we provide an alternative proof. 

F. Verification of competitive equilibrium 1) Example 1: For bidder 1, we verify that U ∗ 

> 1

maximizes the modified surplus ˆV1(U ) − p∗(U ). The modified surplus for the final allocation is ˆV1({3, 4}) − p∗({3, 4}) = 30 . We compare this against all other relevant subsets in Table VI. Since Bidder 1 has zero valuation for Item 2, any bundle containing Item 2 is dominated and thus omitted. 

TABLE VI MODIFIED SURPLUS FOR BIDDER 1 ( U ∗ 

> 1

= {3, 4})

U V1(U ) ϵ|U \ U ∗ 

> 1

| p∗(U ) ˆV1(U ) − p∗(U )

∅ 0 0 0 0

{1} 20 5 20 −5

{3} 30 0 10 20 

{4} 15 0 5 10 

{1, 3} 50 5 30 15 

{1, 4} 35 5 25 5

{3, 4} 45 0 15 30 

{1, 3, 4} 65 5 35 25 

The maximum modified surplus is 30, achieved uniquely at U ∗ 

> 1

= {3, 4}. Hence, Bidder 1’s final allocation maximizes the modified surplus at the final prices. Similarly, for Bidder 2, the modified surplus for the final allocation is ˆV2({1, 2}) − p∗({1, 2}) = 25 . The modified surplus for all relevant bundles is listed in Table VII. 

TABLE VII MODIFIED SURPLUS FOR BIDDER 2 ( U ∗ 

> 2

= {1, 2})

U V2(U ) ϵ|U \ U ∗ 

> 2

| p∗(U ) ˆV2(U ) − p∗(U )

∅ 0 0 0 0

{1} 30 0 20 10 

{2} 20 0 5 15 

{3} 10 5 10 −5

{4} 10 5 5 0

{1, 2} 50 0 25 25 

{1, 3} 40 5 30 5

{1, 4} 40 5 25 10 

{2, 3} 30 5 15 10 

{2, 4} 30 5 10 15 

{3, 4} 20 10 15 -5 

{1, 2, 3} 60 5 35 20 

{1, 2, 4} 60 5 30 25 

{1, 3, 4} 50 10 35 5

{2, 3, 4} 40 10 20 10 

{1, 2, 3, 4} 70 10 40 20 

The maximum modified net utility is 25. Since U ∗ 

> 2

is among the maximizers, Condition (7a) holds for Bidder 2. 

2) Example 2: Table VIII and IX report these surpluses for each bidder. For Bidder 1, the maximum modified net utility is 30, achieved uniquely at U ∗ 

> 1

= {2, 4}. Hence, Con-dition (7a) holds for Bidder 1. For Bidder 2, the maximum modified net utility is 25, achieved at U ∗ 

> 2

= {1, 3} as well as at {1, 2, 3} and {1, 3, 4}. Since U ∗ 

> 2

is among the maximizers, Condition (7a) holds for Bidder 2. 

TABLE VIII MODIFIED SURPLUS FOR BIDDER 1 ( U ∗ 

> 1

= {2, 4})

U V1(U ) ϵ|U \ U ∗ 

> 1

| p∗(U ) ˆV1(U ) − p∗(U )

∅ 0 0 0 0

{1} 30 5 10 15 

{2} 30 0 10 20 

{3} 30 5 10 15 

{4} 30 0 10 20 

{1, 2} 50 5 20 25 

{1, 3} 50 10 20 20 

{1, 4} 50 5 20 25 

{2, 3} 50 5 20 25 

{2, 4} 50 0 20 30 

{3, 4} 50 5 20 25 

{1, 2, 3} 55 10 30 15 

{1, 2, 4} 55 5 30 20 

{1, 3, 4} 55 10 30 15 

{2, 3, 4} 55 5 30 20 

{1, 2, 3, 4} 60 10 40 10 TABLE IX MODIFIED SURPLUS FOR BIDDER 2 ( U ∗ 

> 2

= {1, 3})

U V2(U ) ϵ|U \ U ∗ 

> 2

| p∗(U ) ˆV2(U ) − p∗(U )

∅ 0 0 0 0

{1} 25 0 10 15 

{2} 25 5 10 10 

{3} 25 0 10 15 

{4} 25 5 10 10 

{1, 2} 45 5 20 20 

{1, 3} 45 0 20 25 

{1, 4} 45 5 20 20 

{2, 3} 45 5 20 20 

{2, 4} 45 10 20 15 

{3, 4} 45 5 20 20 

{1, 2, 3} 60 5 30 25 

{1, 2, 4} 60 10 30 20 

{1, 3, 4} 60 5 30 25 

{2, 3, 4} 60 10 30 20 

{1, 2, 3, 4} 65 10 40 15