Title: Efficient Multi-Market Scheduling of Virtual Power Plants via Spectral Representation of Uncertainty

URL Source: https://arxiv.org/pdf/2605.02334v1

Published Time: Tue, 05 May 2026 02:04:34 GMT

Number of Pages: 10

Markdown Content:
> 1

# Efficient Multi-Market Scheduling of Virtual Power Plants via Spectral Representation of Uncertainty 

Lorenzo Zapparoli, Graduate Student Member, IEEE , Blazhe Gjorgiev, Giovanni Sansavini, Member, IEEE 

Abstract —As the penetration of distributed energy resources increases, harnessing their flexibility becomes critical for power system operations. Virtual power plants (VPPs) offer a promising solution. However, existing VPP market scheduling tools exhibit a tradeoff between economic performance and tractability. Stochas-tic formulations provide probabilistically optimal decisions but are computationally intractable for large systems due to scenario explosion. Robust approaches are more tractable but often yield conservative decisions. This paper addresses this gap by proposing a stochastic multi-market VPP scheduling framework that represents uncertainty in the spectral domain via intrusive Polynomial Chaos Expansion (PCE). The resulting reformulation yields a low-dimensional deterministic spectral counterpart that preserves the stochastic structure and can be solved efficiently with standard optimization tools. The proposed spectral approach is demonstrated on a DER-based VPP operating on a realis-tic Swiss low-voltage grid and benchmarked against a state-of-the-art scenario-based solution. Results show that intrusive PCE achieves solution quality comparable to the scenario-based benchmark, with up to a 137 times reduction in computational effort, while yielding highly accurate bidding decisions. Finally, to facilitate adoption and reproducibility, we release an open-source, application-agnostic projection tool that automates the spectral reformulation for generic single- and two-stage stochastic programs. 

Index Terms —Distributed energy resources, virtual power plant, electricity markets, ancillary services, stochastic optimiza-tion, polynomial chaos expansion. 

I. I NTRODUCTION 

# THE transition toward a low-carbon energy system is transforming the way electricity is generated, consumed, and transmitted. The growing integration of renewable energy sources (RES) [1] and the rapid deployment of distributed energy resources (DERs) [2] present both opportunities and challenges for grid operators. While these technologies support decarbonization efforts, their variability and decentralization increase the demand for system flexibility [2]. In response, system operators seek new sources of flexibility to maintain grid stability, with virtual power plants (VPPs) emerging as a promising solution [3]. By aggregating diverse DERs, such as distributed generators (DG), heat pumps (HP), electric vehicles (EV), and battery energy storage systems (BESS), VPPs operate as unified entities that can interact with electricity markets similarly to conventional power plants. Unlike conventional centralized generators, DERs are in-herently uncertain, exhibiting volatility in weather-dependent generation, thermal demand, and user-driven behavior. These 

Lorenzo Zapparoli, Blazhe Gjorgiev, and Giovanni Sansavini are with the Institute of Energy and Process Engineering, ETH Zurich, Zurich, Switzerland (e-mail: lzapparoli@ethz.ch, gblazhe@ethz.ch, sansavig@ethz.ch) 

uncertainties affect both revenue streams and operational fea-sibility, particularly when physical network constraints are considered. Thus, it is critical to co-optimize market partic-ipation and DER dispatch under uncertainty. Moreover, un-locking DER flexibility requires the coordinated participation in sequential electricity markets (e.g., energy and reserve), which adds further layers of complexity for VPP operators. The multi-market scheduling of VPPs under uncertainty has been addressed in the literature mainly through two modeling approaches: 1) stochastic optimization, and 2) robust optimiza-tion. Within the stochastic optimization stream, [4] proposed a two-stage model for day-ahead and imbalance market par-ticipation, capturing uncertainty in renewable generation and market prices. This framework was subsequently extended to joint energy and reserve market scheduling, incorporating ad-ditional uncertainties such as reserve activation and balancing settlement [5]. Later studies further expanded the market stack jointly considering energy, reserve capacity, and reserve acti-vation decisions [6], [7]. More recent work adopted multistage stochastic programs to reflect the sequential timing of electric-ity markets and the progressive revelation of uncertainty [8], [9]. These problems are solved via the scenario approximation approach, where the underlying uncertainty is discretized into a finite set of scenarios, yielding a large-scale deterministic equivalent that is optimized. Such an approach leads to rapid growth in model size and memory as the number of scenarios increases. Accordingly, several studies address this through scenario reduction [10] and decomposition techniques [9], [11], yet practical applications remain limited to small-scale VPPs. Robust optimization (RO) was introduced in VPP schedul-ing primarily to improve computational tractability. RO char-acterizes uncertainty via deterministic sets and optimizes for the best performance under the worst-case realization, yield-ing a low-dimensional robust counterpart that can be solved efficiently. Early RO formulations established bidding tools for VPPs in day-ahead and real-time markets, using uncer-tainty sets to hedge renewable production and price forecast errors [12]. Building on this, subsequent work focused on improving scalability through decomposition-based solution schemes [13]. Authors in [14] extend the robust formulation to include power reserve and carbon trading. A key limitation of RO is the tendency to produce overly conservative results. To mitigate this issue, [15] proposes a data-driven approach to construct sets that better align with empirical forecast errors. Building on this, [16], [17] introduces flexible robust formu-lations that exploit uncertainty budgets and asymmetric set 

> arXiv:2605.02334v1 [eess.SY] 4 May 2026 2

definitions to moderate worst-case protection across interacting uncertainties and sequential market stages. More recently, [18] proposes a regret-based robust framework that explicitly quan-tifies the economic cost of conservatism, providing an inter-pretable parameter for conservatism tuning. However, these refinements only mitigate conservatism through ex-ante tuning and cannot capture the true probabilistic nature of the process. Consequently, RO remains structurally suboptimal. Recent literature proposes polynomial chaos expansion (PCE) as an approach to preserve the stochastic structure while mitigating the scalability issues of scenario approximation. Analogous to how a Fourier series characterizes a signal through the amplitudes of its frequency components, PCE rep-resents random variables through the amplitudes of orthogonal polynomials over the probability domain [19]. In this way, uncertainty is described through polynomial coefficients rather than samples. By projecting the model’s equations directly onto these polynomial functions, the intrusive variant of PCE transforms the stochastic problem into a deterministic spectral counterpart that solves for the amplitude of each polynomial term. This preserves the probabilistic structure while avoiding scenario explosion, yielding a lower-dimensional and more tractable solution. Intrusive PCE has been established in the uncertainty quan-tification literature [19] and later adopted in the power systems domain [20]. Authors in [21] used intrusive PCE to construct a general framework for stochastic AC optimal power flow (OPF). The approach projects the full AC power flow equa-tions in PCE space [22], showing excellent optimality and computational performance. To improve scalability, computa-tional enhancements were proposed, such as the use of spar-sity [23] and alternative network constraints formulations [24]. Recent works further extended intrusive PCE to solve the stochastic OPF in hybrid AC/DC grids under continuous non-Gaussian uncertainty [25] and to the stochastic transmission switching problem [26]. At the distribution level, intrusive PCE has been applied to compute stochastic PV hosting ca-pacity [27], day-ahead dynamic operating envelopes [28], and probabilistic locational marginal prices [29] on realistic LV feeders. Despite these advancements, existing power system applications of intrusive PCE primarily address physical grid operations. To the best of the authors’ knowledge, this spectral approach has not been applied to market scheduling problems, which differ in scope and structure. Furthermore, the broader adoption of intrusive PCE is restricted by implementation complexity. Existing open-source packages either provide fun-damental polynomial algebra [30] or implement the complete spectral reformulation just for specialized applications [31]. Consequently, intrusive PCE remains difficult to reproduce, adapt, and deploy beyond specific use cases. Overall, existing VPP scheduling frameworks exhibit atradeoff between the computational intractability of scenario-based stochastic programs and the inherent conservatism of robust optimization. Intrusive PCE offers an alternative to preserve probabilistic optimality while enhancing computa-tional scalability. However, a spectral reformulation of multi-market VPP scheduling has not yet been explored, and no dedicated coefficient-space reformulation has been proposed for this problem class. Finally, the absence of an application-agnostic projection tool for intrusive PCE limits its practical implementation. To address these gaps, this paper proposes a novel stochastic multi-market scheduling framework. It preserves the economic optimality of stochastic optimization while improving compu-tational tractability using intrusive PCE. The proposed frame-work models the multi-market operation of a VPP participating in the day-ahead energy and reserve capacity markets, while accounting for real-time DER operations, network constraints, reserve activation, and imbalance settlement. The problem is formulated as a two-stage stochastic program that jointly optimizes market bids and DER dispatch under uncertainty. By projecting the resulting formulation into the PCE domain, an efficient deterministic coefficient-based counterpart is ob-tained. The approach is evaluated on a realistic Swiss low-voltage network with a comprehensive portfolio of flexible resources, including DGs, EVs, HPs, and BESS. Its compu-tational performance and solution quality are benchmarked against a state-of-the-art scenario-based stochastic formulation solved via Benders decomposition. The main contributions of this paper are threefold. First, we propose an intrusive-PCE reformulation of the multi-market VPP scheduling problem, in which the second-stage decisions are modeled in the spectral domain. The resulting spectral formulation preserves the economic optimality of stochastic programming while improving computational scalability, en-abling VPP operators to manage large-scale DER portfolios with limited computational effort. Second, we demonstrate the developed framework in a realistic case study and show that it achieves solution quality comparable to scenario-based stochastic optimization while significantly reducing compu-tational time and resource requirements. Third, we release an open-source, application-agnostic projection tool [32] that automates the derivation of deterministic spectral counterparts for generic single- and two-stage stochastic programs. By lowering the implementation barrier for intrusive PCE, the tool supports computational reproducibility and facilitates the adoption of spectral methods across a broad range of applica-tions. The remainder of this paper is organized as follows. Sec-tion II describes the proposed method. Section III introduces the case study used to demonstrate the method. Section IV provides results followed by a discussion in Section V. Sec-tion VI concludes and provides an outlook for future work. II. M ETHOD 

This section details the framework for the VPP multi-market scheduling under uncertainty. The proposed approach leverages intrusive PCE to transform the stochastic decision process into a tractable, deterministic optimization problem in the spectral domain. Section II-A formulates the VPP scheduling model as a two-stage stochastic program. Sec-tion II-B introduces the fundamental concepts of PCE and details the spectral reformulation of the objective function and constraints. Fig. 1 illustrates a high-level overview of the methodology. 3Problem definition  Solution and application Spectral transformation                       

> DER Portfolio
> PV Heating
> EV Battery
> Uncertainty ( y)
> Prices
> Weather Demand
> 1st stage decisions ( 𝒙 )
> Day -ahead and reserve capacity
> market bids VPP
> Day -ahead
> scheduling
> problem
> Define basis functions and variables to expand
> 𝒛
> 𝐲
> ෤𝒛 𝜶
> 𝜶
> Solve with a convex programming solver
> Execute 1 st stage
> decisions
> Prepare real -time
> control policies
> ෤𝒛 𝜶
> 𝒙
> ෩𝓒 0(𝒙 ,{෤𝒛 𝛂 })
> 2nd stage decisions ( z(y))
> DERs dispatch, reserve activation,
> imbalance positions
> Project the model on the spectral domain
> Reformulate constraints and the objective
> function using Galerkin projection
> Express 2 nd stage decisions
> z(y) as a linear combination
> of the basis functions
> Define polynomial basis
> functions orthogonal to 𝐲
> The spectral reformulation is:
> •Deterministic
> •Convex
> Solve the problem and find:
> •1st stage decisions 𝒙
> •Spectral coefficients of
> 2nd stage decisions ෤𝒛 𝛂
> Section II.A Section II. B2 Section II. B3
> Fig. 1. High-level description of the methodology for VPP multi-market scheduling under uncertainty.

A. VPP Scheduling problem 

The VPP scheduling tool must coordinate a heterogeneous portfolio of DERs to act as a single entity in energy and reserve markets. The model is formulated as a two-stage stochastic program following the temporal sequence of market clearing utilized in European electricity markets. The operator decides, in the first stage, the quantities to bid in the day-ahead and the reserve capacity market. Simultaneously, the VPP operator accounts for the uncertainty in the next-day forecasts of prices and DER operations. In the second stage, which represents the delivery day, the operator decides how to operate the flexible DERs, how to bid in the reserve activation market, and which imbalance position to take. We assume the VPP is a price taker in all markets, facing exogenous prices for energy, reserve capacity, and reserve activation. Let x ∈ RN x

be the vector of first-stage decisions, representing day-ahead energy and reserve capacity offers. The continuous random vector y ∈ RN ω

comprises uncer-tain parameters, including market-clearing prices, renewable energy availability, and load forecasts. After uncertainty is realized, the second-stage decisions z ∈ RN z

are taken and include reserve activations, imbalance quantities, and DER dispatch variables. The VPP operator aims to define the optimal day-ahead bids x that perform the best against market and operational volatility. Under a risk-neutral perspective, this is achieved by minimizing the expected total operating cost 

f (x, y), which depends on both the bidding decisions and the realization of uncertain parameters: 

min  

> x

E [f (x, y)] . (1) For a given realization of uncertainty y, the total operating cost corresponds to the optimal value of a second-stage operational problem, in which the VPP adjusts its dispatch, reserve activation, and imbalance positions subject to financial commitments and physical feasibility: 

f (x, y) = min  

> z

C(x, z, y)

s.t. g(x, z, y) = 0

h(x, z, y) ≤ 0,

(2) where C(·) represents the total operating cost, while g(·) and 

h(·) denote the sets of equality and inequality constraints. The specific mathematical formulations are consistent with [11]. The operating cost C(·) aggregates DERs’ operational costs, network tariffs, and the revenues generated from the sequential energy and reserve markets. The constraint sets enforce both market rules and physical feasibility. From a market perspec-tive, they: 1) couple the multi-market schedule to the VPP’s actual physical power exchange via the imbalance position; 2) limit reserve activation bids to prequalified capacities; and 3) enforce that the contracted reserve capacity is offered in the reserve activation market. Physically, they guarantee the operational limits of the DERs in the portfolio and the distribution grid. At the device level, the linear constraints model: 1) the state-of-charge dynamics, power limits, and conversion efficiencies for BESS and EVs; 2) the thermal comfort boundaries and active power limits for HPs; and 3) the active and reactive power limits for DGs. At the network level, the linear DistFlow equations enforce nodal power balance, bus voltage limits, and branch thermal capacity constraints. Since the objective function, market constraints, and physical constraints are linear, the second-stage problem is a linear program for any given realization of the uncertainty. A detailed formulation of the objective and constraints is provided in to [11]. The formulation in (1)-(2) is a two-stage stochastic program with continuous random variables. This problem cannot be solved directly, because the continuous support of y implies an infinite-dimensional uncertainty space, requiring the eval-uation of an infinite number of second-stage decisions and constraints. To make the problem solvable, uncertainty must be discretized. The conventional approach is scenario approximation, where the probability distribution of y is approximated us-ing a finite set of N s discrete scenarios. The second-stage problem is repeated for every scenario, yielding a large-scale deterministic program. The dimensionality explodes as the number of scenarios increases, making it difficult to adequately capture the uncertainty. To improve tractability, decomposition techniques are typically employed, most notably Benders 4

decomposition, allowing for parallel computing [9], [11]. In this paper, we propose an alternative approach to dis-cretize the uncertainty space. Rather than assuming that the model behavior over the uncertainty domain can be accurately represented through a finite number of discrete realizations, we assume that it can be captured by a finite sum of polynomial functions. This is still a discretization, since a continuous un-certain parameter or decision variable is now entirely defined by a finite set of deterministic coefficients associated with the defined polynomial basis functions. The details on PCE are provided in the following section. 

B. Polynomial chaos expansion 

Polynomial chaos expansion provides a spectral represen-tation of the system’s behavior over the uncertainty domain. Rather than evaluating the model at a finite set of sampled realizations, PCE represents stochastic variables as a linear combination of polynomial modes defined over the probability space of the uncertain parameters [19]. Conceptually, this is analogous to a Fourier series expansion. While Fourier analysis decomposes a signal into orthogonal trigonometric modes in the time domain, PCE decomposes the system response into orthogonal polynomial modes in the uncertainty domain. For a large class of models, exhibiting smooth depen-dence on uncertain inputs, low-order polynomial expansions are often sufficient to accurately approximate the stochastic response. As a result, PCE enables an efficient representation of uncertainty, reducing dimensionality and computational complexity [22]. PCE is generally implemented in two variants: non-intrusive and intrusive. Non-intrusive techniques estimate spectral co-efficients by treating the model as a functional black box, typically utilizing sampling, regression, or stochastic colloca-tion [19]. In contrast, this study employs the intrusive variant, where the governing equations of the VPP scheduling model are directly projected into the PCE domain using the stochas-tic Galerkin method. This transformation maps the original stochastic program into a deterministic system of coupled equations, with the PCE coefficients as decision variables. The spectral problem can be solved by propagating the uncertainty and finding the optimal solution at once. The remainder of this section is organized as follows: first, Section II-B1 defines the orthogonal polynomial modes; next, Section II-B2 details the spectral reformulation of the two-stage stochastic program; and finally, Section II-B3 discusses the properties of the resulting deterministic counterpart. 

1) Definition of the polynomial modes 

Let y ∈ RN ω

denote the vector of the uncertain parameters introduced in Section II-A. To apply PCE, the parameters must be uncorrelated; if correlations exist, copula-based transforma-tions can be applied to map y to a set of independent random variables [33]. Under this assumption, y is characterized by a joint probability density function (PDF) ρ(y) = QN ω 

> i=1

ρi(y i).For each independent component yi, a univariate family of orthogonal polynomials {ψ(i) 

> n

(y i)}n∈N is selected, where n

indicates the degree of the polynomial. These polynomials are defined to be orthogonal with respect to the marginal PDF 

ρi(y i).

⟨ψ(i) 

> n

(y i), ψ (i) 

> m

(y i)⟩ =

Z

> Ωi

ψ(i) 

> n

(y i)ψ(i) 

> m

(y i)ρi(y i) dyi

= γ(i) 

> n

δnm ,

(3) where Ωi is the support of yi, ⟨· , ·⟩ denotes the inner product, 

γ(i) 

> n

is the norm of the polynomial ψ(i) 

> n

(y i), and δnm is the Kronecker delta, which equals 1 if n = m and 0 otherwise. When an orthonormal basis is adopted, γ(i) 

> n

= 1 . Practically, for standard distributions, the polynomial bases are selected according to the Askey scheme [34]. Examples are Hermite polynomials for Gaussian distributions, Legendre polynomials for uniform distributions, Laguerre polynomials for Gamma distributions, and Jacobi polynomials for Beta distributions. Once the univariate bases for each uncertain parameter yi

are determined, the multivariate polynomial basis functions are constructed via tensor products of the univariate bases. Let α = ( α1, . . . , α N ω ) ∈ NN ω

be a multi-index, where each component αi represents the degree of the univariate polyno-mial basis of the i-th germ. The corresponding multivariate basis function Ψα(y) is defined as: 

Ψα(y) =  

> Nω

Y

> i=1

ψ(i) 

> αi

(y i). (4) Any finite-variance random variable, such as a second-stage decision variable z(y), can be approximated by a truncated polynomial chaos expansion: 

z(y) ≈ X

> α∈A

˜zαΨα(y), (5) where ˜zα are deterministic coefficients and A ⊂ NN ω

is the set of considered multi-indices. For a total-degree truncation scheme, this set is defined as: 

A =

(

α ∈ NN ω

: 

> Nω

X

> i=1

αi ≤ N d

)

, (6) where N d is the maximum total degree of the expansion. The cardinality of the basis, which represents the total number of bases, is given by: 

|A| =

N ω + N d

N d



= (N ω + N d)! 

N ω ! N d! . (7) The approximation converges as N d increases. We are expressing z(y) as a polynomial function of the uncertain parameters. In principle, any polynomial basis could be used; however, the choice of basis functions orthonormal to the input PDFs allows us to express the statistical moments of the expanded variable just as a function of the coefficients 

˜zα [19]. In particular, the expected value and variance of z(y)

are given by: 

E[z(y)] = ˜ z0, (8) 

Var[ z(y)] = X

> α∈A\{ 0}

˜z2

> α

, (9) where 0 = (0 , . . . , 0) is the multi-index of the constant basis function. 5

2) Two-stage problem reformulation 

To reformulate the two-stage stochastic program in (1)– (2) via PCE, the second-stage (wait-and-see) variables are expanded onto the polynomial basis, whereas the first-stage (here-and-now) decisions are kept deterministic. The equality constraints in (2) are preserved in the projected model, whereas the inequality constraints are treated through a chance-constraint approximation. Together, these reformulation steps retain the structure of the original problem and yield a fully deterministic optimization problem in the coefficient space. This problem can then be solved using standard mathematical programming techniques. 

Decision variables. Because the first-stage decisions x ∈

RN x

are taken prior to the realization of uncertainty, they are independent of y. Therefore, in the spectral domain, they are assigned the constant mode exclusively: 

x = ˜ x0, ˜xα = 0 ∀α ∈ A \ { 0}. (10) Conversely, the second-stage decisions z ∈ RN z

adapt to the realized uncertainty and are therefore approximated using the truncated PCE in (5). The associated coefficient vectors are denoted by {˜zα}α∈A .

Equality constraints. Consider an equality constraint 

gj (x, z(y), y) = 0 from g(·) = 0 in (2). This equality is enforced in the PCE domain via the stochastic Galerkin method, which requires the constraint residual to be orthogonal to each basis function, i.e., 

˜gjα (x, {˜zα}) = ⟨gj (x, z(y), y), Ψα⟩ = 0 , ∀α ∈ A 

(11) where ˜gjα (x, {˜zα}) is the residual of the projected equality constraint for the multi-index α. It is an analytical function of the PCE coefficients and the first-stage decisions. There-fore, each equality constraint in the second stage yields |A| 

deterministic equality constraints in the PCE domain. For linear relations, the Galerkin projection reduces to coefficient-wise identities. For example, let u(y) and v(y)

denote two second-stage variables. Then, for the linear con-straint u(y) + v(y) = 0 the projection yields ˜uα + ˜ vα = 0 

for all α ∈ A . For bilinear constraints, e.g., u(y)v(y) = 0 ,the projection is performed through the triple-product tensor 

Mζ,η,α, as: X

> ζ∈A

X

> η∈A

Mζ,η,α (˜ uζ ˜vη ) = 0 (12) where: 

Mζ,η,α = ⟨Ψζ Ψη , Ψα⟩. (13) The tensor depends only on the chosen basis and can be precomputed offline. This procedure preserves the algebraic structure of the original constraints. 

Inequality constraints. Consider an inequality constraint 

hj (x, z(y), y) ≤ 0 from h(·) ≤ 0 in (2). To obtain a tractable reformulation in the coefficient domain, we approximate each inequality constraint by a chance constraint with violation probability ϵ ∈ (0 , 1) :

P(hj (x, z(y), y) ≤ 0) ≥ 1 − ϵ. (14) To solve the chance constraint, we adopt the moment-based approximation: 

E[hj (x, z(y), y)] + λ(ϵ)

q

Var[ hj (x, z(y), y)] ≤ 0, (15) where λ(ϵ) is a safety factor chosen based on a distributional assumption or a conservative bound. To obtain a tractable deterministic counterpart, we project hj (x, z(y), y) onto the PCE basis as in (11), yielding the coefficients expression 

˜hjα (x, {˜zα}). Recalling the properties from (8)–(9), we re-formulate the chance constraint as a function of the PCE coefficients, producing a second-order cone (SOC) constraint: 

˜hj0 (x, {˜zα}) + λ(ϵ)

s X

> α̸=0

˜h2 

> jα

(x, {˜zα}) ≤ 0. (16) Importantly, (16) maps each inequality constraint in the re-course into a single SOC constraint in the projected problem. 

Objective function. The VPP operator minimizes the ex-pected optimal second-stage cost, where the second stage is given by (2). The second stage cost is also a wait-and-see variable; therefore, it is expanded as in (5): 

C(x, z(y), y) ≈ X

> α∈A

˜Cα(x, {˜zα}) Ψ α(y), (17) where the expression of the coefficients ˜Cα(·) is obtained by applying Galerkin projection to the objective function as in 11. By taking the expectation of C(x, z(y), y) with respect to the uncertain parameters and exploiting the orthonormality of the basis, the expected operating cost is given by the zero-order coefficient: 

E[C(x, z(y), y)] ≈ ˜C0(x, {˜zα}) . (18) Therefore, the projected risk-neutral objective is simply to minimize ˜C0, which represents the mean operating cost im-plied by the PCE-parametrized recourse. The reformulation steps in (3)–(18) are automated by the application-agnostic projection tool SpectralStochOpt [32], re-leased with this work. Given a Pyomo formulation of the orig-inal stochastic program, the tool i) generates the orthogonal polynomial basis, ii) constructs the corresponding coefficient-space representation of the recourse variables, iii) applies the Galerkin projection to the objective function and equality constraints, and iv) reformulates the inequality constraints through the moment-based SOC approximation. This yields the deterministic spectral counterpart of the original problem, directly solvable by standard optimizers. 

3) Properties of the projected model 

Collecting (10)–(18), the intrusive PCE reformulation yields the following deterministic coefficient-space approximation: 

min 

> x,{˜zα}α∈A

˜C0(x, {˜zα})

s.t. ˜gjα (x, {˜zα}) = 0 , ∀j ∈ J g , ∀α ∈ A ,

˜hj0 (x, {˜zα}) + λ(ϵ)

s X

> α̸=0

˜h2 

> jα

(x, {˜zα}) ≤ 0,

∀j ∈ J h.

(19) 6

where Jg and Jh are the index sets of the equality and inequality constraints in (2), respectively. The decision variables of the projected model are the first-stage vector x and the PCE coefficients {˜zα}α∈A associated with the second-stage decisions. Accordingly, each original recourse variable is replaced by |A| deterministic coefficients, each equality constraint generates |A| deterministic equalities through (11), and each inequality constraint is mapped to a single SOC constraint through (16). Since the underlying VPP scheduling model is linear and the inequality constraints are enforced through SOC reformulations, the resulting deter-ministic counterpart is a convex second-order cone program (SOCP). For linear programs with linear objective and constraints, the optimal recourse policy is affine in the uncertainty [21]. Hence, for the linear VPP operating model considered here, a first-degree expansion ( N d = 1 ) is sufficient, yielding a cardinality 

|A| = N ω + 1 . This provides a compact representation whose size scales with the number of uncertainty sources. Once the deterministic SOCP is solved, the optimal first-stage decisions and the second-stage coefficients are obtained simultaneously. The first-stage decisions can be used as-is to place the bids on the DAM and RCM, while the second-stage actions corresponding to a realization y = ω are obtained by evaluating the polynomial mapping: 

z(ω) ≈ X

> α∈A

˜zα Ψα(ω), (20) which is computationally negligible and avoids re-optimization in real-time operations. III. C ASE STUDY 

The following provides an overview of the considered case study, the uncertainty modeling, and the computational aspects of the implementation. 

A. Case study description 

The proposed framework is tested on a DER-based VPP op-erating on a low-voltage distribution network in Switzerland. The network topology is taken from the open-source Swiss distribution-grid dataset in [35], while the nodal allocation of DER technologies and their operating conditions are adopted from [36]. In this study, we consider the grid 6602-1 0 3 [35], shown in Fig. 2. It comprises 77 buses and represents a realistic residential-dominated LV system. The VPP includes 

83 kW of peak non-dispatchable demand, 375 kWp of rooftop PV capacity, 147 kW of HP capacity, 305 kW of battery storage with an average energy-to-power ratio of 2.5 h , and daily EV demand of 376 kWh . All DERs provide flexibility subject to their operational constraints. We consider a day-ahead scheduling problem in which the VPP determines market offers for the following day over a 

24 h horizon under forecast uncertainty. Real-time operation is modeled with hourly resolution, which is used consistently for DER dispatch, reserve activation-market decisions, and imbalance settlement. Reserve capacity products are modeled with a 4 h delivery duration. In this study, the VPP participates 150 m  

> Fig. 2. Case study network map showing the 77 buses, lines, and substation location.

in the capacity and activation markets only for secondary reserve (aFRR). For the market data, we adopted publicly available Swiss day-ahead prices [37] and Swiss ancillary-service activation prices [38]. Since Swiss reserve capacity prices are not pub-licly accessible, we use German reserve capacity prices as a proxy [39]. Network and system tariffs are set to ctariff  

> t

=206 .5 CHF /MWh following [40]. For all historical data, 2024 values are used. We select March 13th as the simulation day. This day reflects typical spring or autumn conditions in which all DERs are active. 

B. Uncertainty modeling 

Key non-financial inputs subject to forecasting uncertainty include: ambient temperature, solar irradiance, baseline non-dispatchable load profiles, and EV demand. Given the spatial proximity of the assets and the short-term scheduling horizon, we adopt the simplifying assumption that each forecasting error type affects all corresponding devices uniformly and consistently across all time steps. Under this assumption, non-financial uncertainty is represented by four lumped error variables: ξG for solar generation, ξT for ambient temper-ature, ξEV for EV demand, and ξL for non-dispatchable demand [41]. For the market inputs, we model forecasting errors of day-ahead market and ancillary services prices. We assume these errors are statistically independent of the non-financial uncertainties and mutually independent. This is resulting in the lumped variables ξDAM for the day-ahead market prices, 

ξRCM ,aFRR for both upward and downward secondary reserve capacity prices, and ξRAM ,aFRR ,up and ξRAM ,aFRR ,dn for the secondary reserve upward and downward activation prices, respectively. The detailed mapping of the lumped uncertain parameters to the model inputs is described in [11]. All uncertainty parameters are calibrated through literature-based standard deviations, summarized in Table I. 7                                    

> TABLE I UNCERTAINTY MODEL PARAMETERS FOR THE CONSIDERED FORECASTING ERRORS .
> Error PDF Standard deviation Mean Ref.
> ξLNormal 10.75% 0[42]
> ξGNormal 8.15% 0[41]
> ξTNormal 1.5 K 0[41]
> ξEV Uniform 5.77% 10% [41]
> ξDAM Normal 4.28 EUR/MWh 0[43]
> ξRCM ,aFRR Normal 3.30 EUR/MW 0[44]
> ξRAM ,aFRR ,up Normal 32.08 EUR/MWh 0[45]
> ξRAM ,aFRR ,dn Normal 21.25 EUR/MWh 0[45]

C. Computational setup 

For the intrusive PCE reformulation, we adopt a total-degree truncation of order N d = 1 . Since the uncertainty vector has 

N ω = 8 independent components, the resulting basis cardinal-ity is |A| = N ω + 1 = 9 . Inequality constraints are enforced through the moment-based SOC approximation in (16) with safety factor λ = 1 .645 , which corresponds to a violation probability ϵ = 1 − Φ(1 .645) ≈ 5 × 10 −2 under a Gaussian residual assumption [26]. All the reformulation is performed via the released projection tool SpectralStochOpt [32], which maps the original model into the coefficient-space SOCP prior to solution. The proposed intrusive PCE formulation is benchmarked against a state-of-the-art scenario approximation using Latin hypercube sampling and Benders decomposition [11]. For the scenario approximation, we generate N s ∈ { 50 , . . . , 1000 }

second-stage scenarios from the uncertainty model in Table I. For each N s, the experiment is repeated 20 times with dif-ferent realizations to quantify sampling variability. A separate set of runs with N s = 2000 (20 repetitions) is performed to construct a high-accuracy reference: the resulting objective estimates exhibit a coefficient of variation of 0.2 % across repetitions, and the corresponding 20-run average is used as the reference for accuracy evaluation. All simulations are executed on the ETH Zurich Euler high-performance computing cluster. The scenario-based bench-mark is solved using Benders decomposition with paralleliza-tion via Message Passing Interface (MPI) across 50 single-core processes, whereas the intrusive PCE formulation is solved as a single monolithic SOCP on a single core. Both formulations use Gurobi as a solver. IV. R ESULTS 

This section benchmarks the proposed intrusive PCE refor-mulation against the state-of-the-art scenario approximation (SA) solved via Benders decomposition. First, computational performance is compared. Next, the accuracy of the objective value and first-stage scheduling decisions is assessed against the SA reference. Finally, an empirical validation of the chance-constraint approximation is performed. 

A. Computational performance 

We compare the computational performance of the proposed intrusive PCE approach with SA in terms of wall-clock time,                                                   

> TABLE II COMPUTATIONAL SUMMARY OF INTRUSIVE PCE AND SCENARIO APPROXIMATION (SA) WITH BENDERS DECOMPOSITION . SA RUNTIMES ARE AVERAGES OVER 20 REPETITIONS ON 50 PROCESSES .
> Method NsCores Wall-clock time [h]
> Core-hours
> [h]
> RAM
> [GB]
> PCE –10.72 0.72 7
> SA 50 50 0.49 24 .25 39 .7
> SA 100 50 0.84 41 .75 82 .4
> SA 200 50 1.98 98 .92 157 .3
> SA 500 50 2.79 139 .42 387 .5
> SA 1000 50 7.18 358 .75 779 .6
> SA 2000 50 9.10 454 .83 1550

core-hours, and memory usage. Here, wall-clock time denotes the solution time, whereas core-hours quantify the total com-putational effort as the product of solution time and the number of allocated cores. The results are summarized in Table II. The intrusive PCE formulation is solved in two steps. First, the original model in the decision-variable domain is pro-jected onto the spectral domain, which requires approximately 

1.5 min . This yields a deterministic SOCP with approximately 

5.3 × 10 5 variables and constraints. The resulting SOCP is then solved in 41 .6 min on a single core, using approximately 

7 GB of RAM. The total runtime is therefore 43 .1 min ,corresponding to 0.72 core-hours. In contrast, SA exhibits wall-clock times comparable to intrusive PCE only at the smallest scenario sets ( N s =50-100), and the solution time increases sharply as the number of scenarios grows, reaching 7.18 h at N s = 1000 and 

9.10 h for the N s = 2000 reference. These runtimes are obtained by parallelizing the Benders subproblems across 50 processes, whereas the intrusive PCE formulation is solved on a single core. The corresponding core-hour requirement of SA is therefore substantially larger, ranging from 24.25 core-hours at N s = 50 to 454.83 core-hours at N s = 2000 , compared with only 0.72 core-hours for intrusive PCE. The memory usage is also substantially larger, ranging from 39 .7 GB at 

N s = 50 to 1.55 TB at N s = 2000 .Overall, the intrusive PCE formulation is already compet-itive in wall-clock time with the smallest SA instances and becomes faster than SA for N s ≥ 100 , despite being solved on a single core. More importantly, it requires one to three orders of magnitude fewer core-hours across all tested SA configurations, while also using substantially less memory. These results highlight the computational efficiency of the proposed spectral reformulation. 

B. Accuracy in objective value and first-stage decisions 

Beyond computational performance, we evaluate the ac-curacy of the intrusive PCE solution in terms of (i) the objective value and (ii) the first-stage decisions, using the 

N s = 2000 SA estimates as the benchmark. Fig. 3a reports the trade-off between solution time and objective-value error. Intrusive PCE yields an objective value of 611 .2 CHF , while the N s = 2000 SA reference is 594 .4 CHF , resulting in a deviation of 16 .8 CHF , corresponding to approximately 

2.8 % . This level of accuracy is comparable to that of SA 8(a)  (b)  (c)    

> Intrusive PCE Scenario approximation
> RMSE in RCM decision [MW]
> RMSE in DAM decision [MWh]
> 200 500
> Fig. 3. Accuracy–runtime comparison between intrusive PCE and scenario approximation (SA). RMSE with respect to the 2000 samples SA reference is shown for (a) objective value, (b) day-ahead energy (DAM) offers, and (c) reserve-capacity (RCM) offers. SA markers are labeled by the number of scenarios.

at intermediate sample sizes, e.g., around N s = 200 , but is obtained with substantially lower computational requirements: intrusive PCE requires 2.8 × less wall-clock time, around 

137 × fewer core-hours, and 22 .5 × less RAM than SA with 

N s = 200 . This highlights that intrusive PCE can accurately determine the optimal objective while using a fraction of the computational resources with respect to SA. We next assess the accuracy of the first-stage decisions, i.e., the actionable bids submitted to the day-ahead energy market and the aFRR reserve capacity market. Fig. 3b–3c reports the RMSE of the hourly bid trajectories with respect to the N s = 2000 reference, computed per time step and averaged over the 24 h horizon. SA exhibits comparatively large errors for small and intermediate scenario sets, with noticeable improvements only at high sample sizes. In contrast, intrusive PCE achieves errors of approximately 0.02 MW ,lower than those of any tested SA configuration, while requir-ing substantially fewer computational resources. This indicates that the proposed spectral reformulation captures the optimal first-stage bids with high fidelity. Fig. 4 further supports this conclusion. For both the day-ahead energy schedule and the reserve-capacity offers, the intrusive PCE bid trajectories remain closely aligned with the SA reference over the full 24 h horizon. In particular, the intrusive PCE solution lies close to the reference mean and remains largely within the min–max envelope across the 20 SA repetitions. The largest deviations occur during time periods when the SA solutions themselves exhibit the greatest variability. 

C. Validation of the chance-constraint approximation 

To obtain a tractable formulation in the spectral domain, the original inequality constraints are reformulated as chance constraints and enforced through the moment-based SOC approximation in (16). This approximation requires selecting a safety factor λ a priori, which is typically interpreted under an assumed distribution of the constraint residuals (Gaussian in this study). If this distributional assumption is violated, the true violation probabilities may exceed the target level, potentially leading to an under-enforcement of the original inequalities. To assess the validity of the approximation, we perform an empirical validation by evaluating 10 ,000 independent uncer-tainty realizations for each inequality-constraint residual and estimating empirical violation probabilities. Out of 161 ,613 

inequality constraints, only 31 exhibit an empirical violation share above 5% , with a maximum exceedance probability of 

5.17% . Overall, these results indicate that, for the present uncertainty model and operating conditions, the Gaussian assumption provides an adequate approximation of the residual behavior. Furthermore, the moment-based SOC reformulation enforces the chance constraints with negligible exceedance. V. D ISCUSSION 

Implications for VPP operators. The computational gains observed in the case study are relevant for VPP operators in several aspects. First, the reduced wall-clock time enables day-ahead offers to be computed closer to market gate closure, thereby allowing the use of more recent information on prices and DER availability. Importantly, this is achieved while re-taining a stochastic formulation, thus preserving the economic benefits of stochastic optimization over conservative robust counterparts. Moreover, the low runtime and memory require-ments improve the practical scalability of the framework with respect to portfolio size, supporting the coordinated scheduling of larger DER fleets. Second, the proposed approach exhibits favorable scaling with uncertainty dimensionality. For the lin-ear two-stage setting considered here, a first-degree expansion yields a coefficient-space formulation whose size grows lin-early with the number of independent uncertainty sources. This supports the incorporation of additional uncertainty drivers without a dimensionality explosion. 

A generalized projection framework for intrusive PCE. 

Beyond the present VPP application, an important contribu-tion of this work is the released projection framework that 9Intrusive PCE  SA reference mean  SA r eference range 

(a)  (b)  

> DAM volume bids [MWh]
> RCM volume bids [MW]
> Fig. 4. First-stage bid trajectories obtained with intrusive PCE compared with the 2000-scenario SA reference. Solid blue lines denote the reference mean, and the shaded bands indicate the min–max range across the 20 SA repetitions; the yellow lines show the intrusive PCE solution for (a) day-ahead energy (DAM) and (b) reserve-capacity (RCM) volume bids.

automates the intrusive PCE reformulation. The user provides: 1) the optimization model in deterministic form, i.e., objective function, decision variables, parameters, and constraints; 2) the stage assignment of the decision variables, distinguishing first-stage and recourse variables; 3) the uncertain parameters and their marginal probability distributions; and 4) the projection settings, such as truncation order and chance-constraint cali-bration parameters. From this input, the framework automati-cally generates the deterministic coefficient-space counterpart. In particular, it i) constructs the orthogonal polynomial basis and the associated multi-index set, ii) expands the recourse variables in that basis, iii) projects the objective function and equality constraints via the stochastic Galerkin method, and iv) reformulates the inequality constraints via the moment-based SOC approximation. The output is a deterministic optimiza-tion model that can be solved directly with standard conic solvers. This framework reduces the implementation efforts by eliminating the need to manually implement the projection steps. In addition, it improves reproducibility and facilitates the application and benchmarking of intrusive PCE across other single-stage and two-stage stochastic programs with minimal development effort. 

Limitations. The proposed framework has several limita-tions. First, the treatment of inequality constraints is approx-imate: they are reformulated as chance constraints and then enforced through a moment-based SOC approximation. Al-though the empirical validation showed negligible exceedance in the present case study, exact equivalence with the original stochastic inequalities can not be guaranteed. Such equivalence depends on the residual distribution and the selected safety factor. Second, the resulting deterministic counterpart remains a large monolithic SOCP. It is substantially more tractable than the scenario-based benchmark, but it is not trivial to solve. No dedicated decomposition or parallel solution method for the coefficient-space problem has been developed in this work. Third, the present results are obtained for a linear two-stage scheduling model with independent uncertainty sources. Extensions to correlated inputs, nonlinear network or device models, and multistage market formulations remain unex-plored. VI. C ONCLUSIONS 

This paper proposes an efficient multi-market schedul-ing framework for DER-based virtual power plants (VPPs) via intrusive Polynomial Chaos Expansion (PCE). The ap-proach reformulates the stochastic program in the spectral domain by expanding the second-stage recourse decisions, projecting equality constraints via stochastic Galerkin projec-tion, and enforcing inequality constraints through a tractable moment-based chance-constraint approximation. The resulting coefficient-space formulation is a deterministic convex conic program that can be solved with standard optimization tools. The proposed method is demonstrated on a DER-based VPP operating on a realistic Swiss low-voltage grid and benchmarked against a state-of-the-art scenario approximation solved via Benders decomposition. The results show that intrusive PCE achieves solution quality comparable to the scenario-based reference while substantially reducing com-putational requirements by avoiding scenario enumeration. Specifically, at comparable objective-value accuracy, intrusive PCE requires 2.8 × less wall-clock time, 137 × fewer core-hours, and 22 .5 × less RAM than the corresponding scenario-based approximation. In addition, the spectral formulation yields first-stage market decisions that are more accurate than the tested scenario-based configurations while requiring only a fraction of the computational resources. Additionally, the released open-source, application-agnostic projection tool also enhances the practical relevance of this work by enabling intrusive PCE to be applied to generic single- and two-stage stochastic programs with limited implementation effort. Future work will extend the uncertainty model to capture correlations among forecast errors and will investigate decom-position and parallel solution schemes for the coefficient-space formulation to further enhance scalability. REFERENCES [1] IRENA, “Grid codes for renewable powered systems,” International Renewable Energy Agency, Tech. Rep., 2022. 10 

[2] IEA, “Unlocking the potential of distributed energy resources,” International Energy Agency, Tech. Rep., 2022, [online]. Available: https://www.iea.org/reports/ unlocking-the-potential-of-distributed-energy-resources. Accessed: May 26, 2025. [3] S. Riaz and P. Mancarella, “On feasibility and flexibility operating regions of virtual power plants and TSO/DSO interfaces,” in 2019 IEEE Milan PowerTech , 2019, pp. 1–6. [4] M. A. Tajeddini, A. Rahimi-Kian, and A. Soroudi, “Risk averse optimal operation of a virtual power plant using two stage stochastic program-ming,” Energy , vol. 73, pp. 958–967, 8 2014. [5] S. R. Dabbagh and M. K. Sheikh-El-Eslami, “Risk assessment of virtual power plants offering in energy and reserve markets,” IEEE Transactions on Power Systems , vol. 31, pp. 3572–3582, 9 2016. [6] A. Baringo, L. Baringo, and J. M. Arroyo, “Day-ahead self-scheduling of a virtual power plant in energy and reserve electricity markets under uncertainty,” IEEE Transactions on Power Systems , vol. 34, pp. 1881– 1894, 5 2019. [7] M. Vahedipour-Dahraie, H. Rashidizadeh-Kermani, M. Shafie-Khah, and J. P. Catal˜ ao, “Risk-averse optimal energy and reserve scheduling for virtual power plants incorporating demand response programs,” IEEE Transactions on Smart Grid , vol. 12, pp. 1405–1415, 3 2021. [8] E. Kraft, M. Russo, D. Keles, and V. Bertsch, “Stochastic optimization of trading strategies in sequential electricity markets,” European Journal of Operational Research , vol. 308, pp. 400–421, 7 2023. [9] A. Fusco, D. Gioffr` e, A. F. Castelli, C. Bovo, and E. Martelli, “A multi-stage stochastic programming model for the unit commitment of conventional and virtual power plants bidding in the day-ahead and ancillary services markets,” Applied Energy , vol. 336, p. 120739, 4 2023. [10] D. Falabretti, F. Gulotta, and D. Siface, “Scheduling and operation of res-based virtual power plants with e-mobility: A novel integrated stochastic model,” International Journal of Electrical Power & Energy Systems ,vol. 144, p. 108604, 1 2023. [11] L. Zapparoli, P. F¨ ath, B. Gjorgiev, and G. Sansavini, “Risk-aware multi-market scheduling of virtual power plants with dynamic network tariffs,” 2026. [Online]. Available: https://arxiv.org/abs/2604.26424 [12] M. Rahimiyan and L. Baringo, “Strategic bidding for a virtual power plant in the day-ahead and real-time markets: A price-taker robust optimization approach,” IEEE Transactions on Power Systems , vol. 31, pp. 2676–2687, 7 2016. [13] L. Zheming and Y. Guo, “Robust optimization based bidding strategy for virtual power plants in electricity markets,” IEEE Power and Energy Society General Meeting , vol. 2016-November, 11 2016. [14] X. Liu, “Research on bidding strategy of virtual power plant considering carbon-electricity integrated market mechanism,” International Journal of Electrical Power & Energy Systems , vol. 137, p. 107891, 5 2022. [15] Y. Ma, Z. Li, R. Liu, B. Liu, S. S. Yu, X. Liao, and P. Shi, “Data-driven interval robust optimization method of vpp bidding strategy in spot market under multiple uncertainties,” Applied Energy , vol. 384, p. 125366, 4 2025. [16] H. Nemati, P. S´ anchez-Mart´ ın, A. Baringo, and ´ Alvaro Ortega, “Single-level flexible robust optimal bidding of renewable-only virtual power plant in energy and secondary reserve markets,” Energy , vol. 328, p. 136421, 8 2025. [17] H. Nemati, ´Alvaro Ortega, and P. S´ anchez-Mart´ ın, “Two-stage robust optimization strategy for vpp participation in the energy and reserve markets considering intertemporal carbon trading,” International Journal of Electrical Power & Energy Systems , vol. 172, p. 111093, 11 2025. [18] H. Nemati, P. S´ anchez-Mart´ ın, ´Alvaro Ortega, L. Sigrist, E. Lobato, and L. Rouco, “Flexible robust optimal bidding of renewable virtual power plants in sequential markets under asymmetric uncertainties,” 

Sustainable Energy, Grids and Networks , vol. 43, p. 101801, 9 2025. [19] D. Xiu, Numerical Methods for Stochastic Computations: A Spectral Method Approach . Princeton University Press, 2010. [20] L. A. Roald, D. Pozo, A. Papavasiliou, D. K. Molzahn, J. Kazempour, and A. Conejo, “Power systems optimization under uncertainty: A review of methods and applications,” Electric Power Systems Research ,vol. 214, p. 108725, 1 2023. [21] T. M¨ uhlpfordt, T. Faulwasser, and V. Hagenmeyer, “A generalized framework for chance-constrained optimal power flow,” Sustainable Energy, Grids and Networks , vol. 16, pp. 231–242, 12 2018. [22] T. Muhlpfordt, L. Roald, V. Hagenmeyer, T. Faulwasser, and S. Misra, “Chance-constrained ac optimal power flow: A polynomial chaos ap-proach,” IEEE Transactions on Power Systems , vol. 34, pp. 4806–4816, 11 2019. [23] D. M´ etivier, M. Vuffray, and S. Misra, “Efficient polynomial chaos expansion for uncertainty quantification in power systems,” Electric Power Systems Research , vol. 189, p. 106791, 12 2020. [24] T. V. Acker, F. Geth, A. Koirala, and H. Ergun, “General polynomial chaos in the current–voltage formulation of the optimal power flow problem,” Electric Power Systems Research , vol. 211, p. 108472, 10 2022. [25] K. Yurtseven, A. Koirala, H. Ergun, and D. V. Hertem, “Stochastic optimal power flow for hybrid ac/dc grids considering continuous non-gaussian uncertainty,” International Journal of Electrical Power &Energy Systems , vol. 170, p. 110828, 9 2025. [26] ——, “Congestion management through stochastic optimal transmission switching in hybrid ac/dc grids considering continuous non-gaussian uncertainty,” IEEE Transactions on Power Systems , pp. 1–14, 2025. [27] A. Koirala, T. V. Acker, M. U. Hashmi, R. D’Hulst, and D. V. Hertem, “Chance-constrained optimization based pv hosting capacity calculation using general polynomial chaos,” IEEE Transactions on Power Systems ,vol. 39, pp. 2284–2295, 1 2024. [28] A. Koirala, F. Geth, and T. V. Acker, “Day-ahead dynamic operating envelopes using stochastic unbalanced optimal power flow,” Sustainable Energy, Grids and Networks , vol. 40, p. 101528, 12 2024. [29] P. F. Austnes, M. Jacobs, L. Wang, and M. Paolone, “Empowering prosumers: Incentive design for local electricity markets under generalized uncertainty and grid constraints,” 2025. [Online]. Available: https://arxiv.org/abs/2510.12318 [30] T. M¨ uhlpfordt, F. Zahn, V. Hagenmeyer, and T. Faulwasser, “Polychaos.jl — a julia package for polynomial chaos in systems and control,” IFAC-PapersOnLine , vol. 53, pp. 7210–7216, 1 2020. [31] “StochasticPowerModels.jl repository,” [Online]. Available: https://github.com/Electa-Git/StochasticPowerModels.jl. [32] L. Zapparoli, “Spectralstochopt,” https://github.com/lorenzozapparoli/ SpectralStochOpt, 2026. [33] T. A. Mara and W. E. Becker, “Polynomial chaos expansion for sensitivity analysis of model output with dependent inputs,” Reliability Engineering & System Safety , vol. 214, p. 107795, 2021. [34] T. J. Sullivan, Introduction to Uncertainty Quantification , 1st ed., ser. Texts in Applied Mathematics. Cham: Springer, 2015. [35] A. Oneto, B. Gjorgiev, F. Tettamanti, and G. Sansavini, “Large-scale generation of geo-referenced power distribution grids from open data with load clustering,” Sustainable Energy, Grids and Networks , vol. 42, p. 101678, 2025. [36] L. Zapparoli, A. Oneto, M. P. Herrera, B. Gjorgiev, G. Hug, and G. Sansavini, “Future deployment and flexibility of distributed energy resources in the distribution grids of switzerland,” Scientific Data ,vol. 12, no. 1, p. 1491, 2025. [37] ENTSO-E, “Transparency platform,” https://newtransparency.entsoe.eu/ market/energyPrices, 2024, accessed: 2025-8-10. [38] Swissgrid AG, “Ancillary services tenders and auction results,” https://www.swissgrid.ch/en/home/customers/topics/ancillary-services/ tenders.html, 2025, accessed: 2025-08-06. [39] 50Hertz Transmission GmbH, Amprion GmbH, TenneT TSO GmbH, and TransnetBW GmbH. (2025) Regelleistung.net – data center: afrr capacity market data. Accessed: 2025-08-18. [Online]. Available: https://www.regelleistung.net/apps/datacenter/tenders/ [40] EWZ, “Stromtarife 2024,” https://ewz.ch/dam/ewz/Privatkunden/Strom/ Tarife/Dokumente/Uebersicht Tarife ewz 2024.pdf, Tramstrasse 35, 8050 Z¨ urich, 2024, accessed: 2024-10-23. [41] L. Zapparoli, B. Gjorgiev, and G. Sansavini, “Power reserve capacity from virtual power plants with reliability and cost guarantees,” IEEE Transactions on Power Systems , pp. 1–12, 2026. [42] W. Kong, Z. Y. Dong, Y. Jia, D. J. Hill, Y. Xu, and Y. Zhang, “Short-term residential load forecasting based on lstm recurrent neural network,” 

IEEE Transactions on Smart Grid , vol. 10, no. 1, pp. 841–851, 2019. [43] J. Lago, G. Marcjasz, B. De Schutter, and R. Weron, “Forecasting day-ahead electricity prices: A review of state-of-the-art algorithms, best practices and an open-access benchmark,” Applied Energy , vol. 293, p. 116983, 2021. [44] J. Cardo-Miota, E. P´ erez, and H. Beltran, “Deep learning-based fore-casting of the automatic frequency reserve restoration band price in the iberian electricity market,” Sustainable Energy, Grids and Networks ,vol. 35, 2023. [45] J. M. Failing, J. Cardo-Miota, E. P´ erez, H. Beltran, and J. Segarra-Tamarit, “Deep learning approaches for predicting the upward and downward energy prices in the spanish automatic frequency restoration reserve market,” Energy , vol. 320, 2025.