Title: PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency

URL Source: https://arxiv.org/pdf/2605.02602v1

Published Time: Tue, 05 May 2026 02:04:34 GMT

Number of Pages: 21

Markdown Content:
# PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 

Xinyi Wen 1, Xiao Li 2, Leonardo Rydin Gorj˜ ao 3,4, Veit Hagenmeyer 1 and Benjamin Sch¨ afer 1‡ 

> 1

Karlsruhe Institute of Technology, Hermann-von-Helmholtz-Platz 1, 76344 Eggenstein-Leopoldshafen, Germany  

> 2

Electric Power Research Institute Guizhou Power Grid Co., Ltd, China  

> 3

Department of Environmental Sciences, Faculty of Science, Open University, 6419 AT Heerlen, Netherlands  

> 4

Faculty of Science and Technology, Norwegian University of Life Sciences, 1430 ˚ As, Norway E-mail: xinyi.wen@kit.edu, benjamin.schaefer@kit.edu 

Abstract. System identification plays a crucial role in physics and machine learning for discovering governing equations directly from data. A powerful approach is the Sparse Identification of Nonlinear Dynamics (SINDy) method, which assumes that only a few dominant terms drive the essential behavior of a nonlinear dynamical system. While SINDy methods have shown excellent results, they are most often illustrated on synthetic or simulated systems, leaving open the question of how well they perform on complex, noisy, real-world data. Power grid frequency dynamics provide a highly relevant and challenging environment for advancing system identification methods. In this work, we propose PowerSINDy as a framework for empirical power system data. We apply this framework to empirical frequency data from the Continental Europe (CE) and South Korea (SK) synchronous grids, two major power systems with distinct dynamical characteristics. PowerSINDy, which also includes time-dependent terms, can identify the dynamics of these complex real-world systems. Furthermore, we benchmark three sparsity-promoting regression strategies: Sequentially Thresholded Least Squares (STLSQ), Least Absolute Shrinkage and Selection Operator (LASSO), and Sparse Relaxed Regularized Regression (SR3) to evaluate trade-offs between accuracy, sparsity, and robustness. Results show that LASSO consistently achieves the lowest stable RMSEs, reaching 0.0101 for the CE, while STLSQ provides the best balance between accuracy and stability. SR3 exhibits higher variability and sensitivity to regularization, with L0 and L1 producing nearly indistinguishable outcomes. 

1. Introduction 

The global energy system is undergoing a rapid transformation toward a more sustainable future. Amid this transition, the functioning of modern societies still hinges 

> arXiv:2605.02602v1 [eess.SY] 4 May 2026

PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 2on the stable operation of electrical power systems. One of the most important metrics for assessing this stability is the power grid frequency, which directly reflects the balance between generation and demand [1]. In normal operation, frequency remains close to its nominal reference value (50 Hz or 60 Hz, depending on the region), with deviations signaling imbalances in the system [2, 3]. Such deviations induce costly control actions and may affect the reliability of industrial processes and electronic devices [4]. The efficient operation of power grid systems depends on the accurate characterization of frequency dynamics, which are essential for maintaining system stability and preventing large-scale disturbances. Traditional modeling approaches, most prominently the aggregated swing equation [4], provide a physically intuitive representation of the balance between generation and demand. While such models capture fundamental aspects of system inertia, damping, and stochastic fluctuations, their reliance on linearity and simplifications renders them increasingly insufficient for describing the dynamics of modern grids. The growing penetration of renewable energy sources introduces intermittency, reduced inertia, and nonlinear interactions, all of which demand more flexible and data-driven methods of system identification. Furthermore, power systems are not fully autonomous but driven by load curves and generation schedules, often leading to deterministic signals [5, 6]. This is where system identification plays a crucial role. Bottom-up modeling approaches require detailed knowledge of system parameters, which is often not available in practice. Inference methods, by contrast, offer a complementary top-down approach that allows us to uncover governing dynamics directly from data [7]. For power systems, recent work has already shown the potential of system identification techniques in extracting dynamic models from wide-area frequency measurements [8]. Especially, advances in machine learning and system identification have stimulated the development of methods that infer governing equations directly from time series data. Among these, the Sparse Identification of Nonlinear Dynamics (SINDy) [9, 10, 11, 12] has attracted significant attention due to its ability to produce parsimonious and interpretable models. By constructing a library of candidate functions and applying sparse regression to select only the most relevant terms, SINDy provides insight into the dominant mechanisms shaping the behavior of complex dynamical systems. While SINDy has been successfully applied across fields such as fluid mechanics [13], biology [14], and physics [15], its application to power system frequency dynamics remains limited [16]. A recent study [17] presented a proof-of-concept application of SINDy to complex empirical frequency data from multiple synchronous grids, demonstrating that the method could uncover nonlinear and time-dependent dynamics in noisy, real-world datasets. However, this initial study did not systematically explore how optimizer choice, or feature complexity, affects model accuracy and stability. Applying SINDy to grid frequency data presents challenges. Oscillatory dynamics in frequency recordings, such as damped modes or periodic fluctuations, cannot be well represented by polynomial bases alone. Although SINDy can incorporate trigonometric functions, power grid frequency oscillations are not strictly periodic and are driven PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 3by stochastic and deterministic disturbances. This leads to sparse regression being unstable [4, 18, 10]. As a result, choosing an appropriate optimizer and regularization strategy becomes critical for obtaining a reliable and interpretable sparse model. In this study, we propose the PowerSINDy framework tailored to the characteristics of power system frequency dynamics and other time-dependent systems. The PowerSINDy framework extends the candidate library to include quadratic and cubic polynomial terms as well as Fourier functions, thereby enhancing the representation of nonlinear couplings and oscillatory behaviors. Furthermore, we benchmark three different sparsity-promoting regression strategies—Sequentially Thresholded Least Squares (STLSQ), SINDy with LASSO [19], and Sparse Relaxed Regularized Regression (SR3) [20]-to systematically evaluate the trade-offs between model accuracy, stability, and interpretability. We apply the PowerSINDy framework to high-resolution frequency data collected from two synchronous grids, Continental Europe (CE) and South Korea (SK). After careful preprocessing and Gaussian smoothing to isolate deterministic dynamics from stochastic fluctuations, we identify governing equations under different model configurations and optimization strategies. Our analysis compares results across datasets, investigates the influence of polynomial order and Fourier augmentation, and quantifies the structural complexity of the discovered models. In doing so, the study provides new insights into the capabilities and limitations of data-driven identification in capturing the nonlinear and oscillatory nature of power grid frequency dynamics. The remainder of the paper is organized as follows. Section 2 introduces the preprocessing pipeline and smoothing optimization for frequency data. Section 3presents the PowerSINDy framework and sparsity-promoting regression strategies. Section 4 reports empirical results across datasets, configurations, and optimizers. Finally, Section 5 summarizes the findings and outlines directions for future work. 

2. Frequency Data Preprocessing and Smoothing Optimization 

We collected frequency measurements from two complementary synchronous power grids as test cases for PowerSINDy: the Continental Europe (CE) grid and the South Korea (SK) grid. The CE grid operates at a nominal frequency of 50 Hz, while the SK grid operates at a nominal frequency of 60 Hz. Both datasets were recorded at 1-second resolution. The CE grid is one of the largest interconnected power systems in the world, supplying electricity to hundreds of millions of consumers across 32 countries with a generation capacity of approximately 800 GW [21]. This massive scale and interconnectedness create a system with enormous rotational inertia, primarily due to the thousands of large synchronous generators connected in the network. In contrast, the SK grid is a geographically compact, nationally operated system with an installed generation capacity of roughly 144 GW [22]. This compactness results in a system with lower total rotational inertia compared to CE. Unlike the multi-country governance of the CE grid, SK’s system is centrally managed, allowing for highly coordinated control PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 4actions. We analyzed 15-minute trajectories at 1-second resolution to capture both the market scale (minutes to hours) and the dynamic stability of these systems (seconds). The CE data span the period from January 1, 2024 to April 24, 2024, while the SK data cover the period from August 15, 2024, to December 10, 2024 [23]. SK dataset is collected by an electrical data recorder (EDR) [24, 25], which is a monitoring and analysis tool for electrical power grids that continuously collects and stores comprehensive measurement data in the Karlsruhe Institute of Technology (KIT) large-scale database for subsequent processing. To ensure data integrity, we excluded rows containing missing values and retained only complete 15-minute segments, each comprising 900 samples. This filtering process resulted in 10,939 valid 15-minute records for CE and 10,405 valid 15-minute records for SK, which were used in subsequent analysis. Before applying the SINDy algorithm [9], we employed a Gaussian filter to reduce noise while preserving the intrinsic oscillatory characteristics of the angular frequency data. We randomly selected 10 days from the available valid dates, focusing on the 9 AM time point. For each selected day, we evaluated a range of σ values, where σ denotes the bandwidth of the Gaussian filter, controlling the degree of smoothing. We applied the filter to the corresponding frequency values, generating a smoothed angular frequency for each σ value. To determine the optimal smoothing parameter, we evaluated the performance of Gaussian filtering across different σ values by calculating the root mean square error (RMSE) between SINDy simulated trajectories and the original empirical data. For each σ value, we applied the Gaussian filter to the angular velocity ( ω) measurements, identified the underlying dynamics using SINDy, simulated the system, and computed the RMSE between the simulated and empirical time series. The σ value yielding the lowest RMSE was identified as the optimal smoothing parameter, balancing noise suppression with preservation of essential dynamical features. The process is demonstrated in Figure 2. Our analysis revealed that σ = 60 (corresponding to a 60s window at 1 Hz sampling) achieved the minimum RMSE of 0.0453, indicating superior model performance at this smoothing level (Figure 1). The RMSE remained relatively stable σ values between 45 and 90, while substantially increasing beyond 180 due to oversmoothing that eliminated critical dynamical information. Based on these findings, we adopted 

σ = 60 as the optimal smoothing parameter and applied it consistently to both CE frequency measurements and SE grid data. This standardized preprocessing approach ensures comparable conditions for subsequent nonlinear dynamical analysis across both synchronous grid systems. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 50 200 400 600 800 

> Time ( s)
> 0.4
> 0.3
> 0.2
> 0.1
> 0.0
> 0.1
> 0.2
> 0.3
> (s 1)

(a) Comparison of Smoothing Levels (2024-04-10)            

> Empirical
> = 60
> = 90
> = 180
> = 300
> 30 45 60 75 90 105 120 150 180 210 240 270 300
> 0.05
> 0.10
> 0.15
> 0.20
> 0.25
> 0.30
> 0.35
> 0.40
> RMSE (Simulated vs. Empirical Omega)

(b) RMSE for Different Sigma Values     

> 50 60 70 80 90
> 0.0455
> 0.0460
> 0.0465
> 0.0470
> RMSE

Figure 1: Comparison of smoothing levels and corresponding model performance. (a) Time series of angular velocity ( ω) showing empirical data (blue dashed line) and Gaussian-filtered trajectories at different smoothing parameters ( σ = 60, 90, 180, 300). The σ = 60 filter (blue solid line) provides optimal balance between noise reduction and feature preservation. (b) RMSE between SINDy simulated and empirical ω as a function of smoothing parameter σ. The inset highlights the optimal range ( σ =45–90) where RMSE reaches its minimum value of 0.0453 at σ = 60, indicating this smoothing level yields the most accurate dynamical model. 0 200 400 600 800         

> Time ( s)
> 0.1
> 0.0
> 0.1
> 0.2
> (s 1)
> (a) Empirical Data
> 0200 400 600 800
> Time ( s)
> 0.05
> 0.00
> 0.05
> 0.10
> 0.15
> (b) Guassian Filtered Data
> 0200 400 600 800
> Time ( s)
> 0.05
> 0.00
> 0.05
> 0.10
> 0.15
> (c) Simulated Data

Figure 2: Schematic of the dynamics discovery pipeline. (a) Raw empirical frequency data. (b) The data are preprocessed using a Gaussian filter, where the optimal parameter σ is determined by minimizing the RMSE. (c) The smoothed data is then analyzed using the SINDy algorithm to discover the governing equations. 

3. Methodology 

3.1. Data-Driven Model 

The basis for modeling the aggregate frequency dynamics of a synchronous power grid is the swing equation [4], which describes the motion of a synchronous machine subject to damping, restoring forces, and stochastic disturbances. At the aggregated system level, the dynamics of the grid frequency can be approximated by a linear stochastic PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 6differential equation of the form [26, 17, 27] dθ

dt = ω, (1) dω

dt = −cωω − cθθ + ∆ P (t) + ϵξ (t), (2) where θ denotes the bulk angle deviation, ω = 2 π(f − fref ) the frequency deviation from the nominal reference fref = 50 Hz for CE data and fref = 60 Hz for SK data, cω the damping coefficient, and cθ the stiffness coefficient associated with secondary control. The input ∆ P (t) represents the power imbalance between generation and demand, while ϵξ (t) models stochastic fluctuations via a Gaussian white noise process ξ(t) with amplitude ϵ.This aggregated swing equation captures the essential physical intuition of power grid dynamics: frequency deviations are driven by imbalances between generation and demand, damped by primary and secondary control mechanisms, and perturbed by stochastic fluctuations. Comprehensive discussions of the swing equation, its parameterizations, and common modeling approaches can be found in [28, 27]. However, this model remains limited in scope, as it assumes linearity and does not account for nonlinear interactions, higher-order couplings, or oscillatory modes that arise in large-scale synchronous grids. To overcome these limitations, we employ a novel data-driven approach called the PowerSINDy framework. The implementation of the PowerSINDy framework is publicly available on GitHub [29]. Prior to model identification, the frequency data were smoothed using a Gaussian filter to suppress measurement noise while preserving intrinsic oscillatory behavior. As a result, we assume that residual stochastic fluctuations are negligible, allowing the system to be treated as effectively deterministic for regression purposes. Under this assumption, SINDy identifies the deterministic dynamics of the filtered angular frequency and phase as dθ

dt = ω, (3) dω

dt = f (θ, ω, T ), (4) where the function f (θ, ω, T ) represents a sparse combination of candidate terms drawn from the library Θ( X) (e.g., polynomial, cross, or higher-order interaction terms with time-dependent), see Eq.5. This formulation generalizes the classical linear swing equation by allowing SINDy to uncover possible nonlinear higher-order terms. 

3.2. Sparse Regression Formulations 

The identification of governing equations in the SINDy framework reduces to a sparse regression problem of the form ˙X = Θ( X)Ξ , (5) PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 7where X is the state matrix, ˙X is its time derivative, Θ( X) is the candidate function library, and Ξ is the coefficient matrix to be estimated. To promote sparsity in Ξ, we employ three complementary optimization strategies [9]. 

3.2.1. Sequentially Thresholded Least Squares (STLSQ): STLSQ iteratively solves a least-squares problem and eliminates small coefficients below a user-defined threshold 

λ. The optimization problem for STLSQ is formulated as: ˆΞ = argmin 

> Ξ

Θ( X)Ξ − ˙X 22

+ α ∥Ξ∥2 . (6) Here, α is a ridge-type regularization parameter penalizing large coefficients. After each iteration, coefficients with magnitudes smaller than the threshold λ are set to zero: Ξij ← 0 if |Ξij | < λ. (7) while λ denotes the threshold applied to enforce sparsity. After solving the regression, coefficients with magnitude smaller than λ are set to zero in an iterative refinement procedure. This promotes sparsity while maintaining computational efficiency. The hyperparameters λ and α are selected via a systematic grid search (See Appendix A), exploring λ over multiple orders of magnitude and α over a wide regularization range. The values reported in the Results section correspond to configurations that achieve a robust balance between sparsity and accuracy. 

3.2.2. LASSO-SINDy: LASSO regression introduces an L1 penalty into the optimiza-tion, directly promoting sparsity through coefficient shrinkage [19]: ˆΞ = argmin 

> Ξ

Θ( X)Ξ − ˙X 22

+ α ∥Ξ∥1 . (8) In this formulation, α is the L1 regularization weight that shrinks many coefficients exactly to zero, yielding sparse and interpretable governing equations. The parameter 

α is determined via grid search (Appendix A). 

3.2.3. Sparse Relaxed Regularized Regression (SR3): SR3 reformulates the sparse regression problem by introducing an auxiliary variable W and a relaxation parameter 

ν, reformulating the regression problem as ˆΞ, ˆW = argmin 

> Ξ, W

12 Θ( X)Ξ − ˙X 22

+ κR (W ) + ν

2 ∥Ξ − W ∥22 . (9) where R(W ) is a sparsity-promoting penalty, we employed three different norms, 

L0, L1 and L2. A key idea in SR3 is the relaxation term ν 

> 2

∥Ξ − W ∥22, which allows Ξ to focus on fitting the data, while W handles the sparsity. This separation often enhances robustness to noise and convergence properties. The parameter κ controls the strength of the spasity penalty, while ν determines the strength of relaxation between Ξ (fitting the data) and W (handling sparsity) [20]. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 8A key feature of SR3 is the relaxation mechanism, which balances between solution sparsity and regression accuracy, improving robustness in the presence of measurement noise and convergence behavior. Hyperparameters κ and ν are selected by grid search (Appendix A). The values used in the Results section differ between datasets. A larger value ( ν = 10) is required for the SK dataset to achieve stable convergence, as lower values (e.g., ν = 1) failed to converge within the iteration limits and degraded model performance. 

3.3. Introducing PowerSINDy for time-dependent and non-polynomial dynamics 

To extract interpretable models of the deterministic frequency dynamics, we adopted a modified version of the SINDy framework. The central idea of SINDy is to construct a library of candidate functions from the observed time series and then identify a parsimonious subset of terms that best represents the governing equations. In this work, we extend the standard polynomial library in two directions [30, 31, 32]. First, we incorporate quadratic and cubic terms ( p = 2, 3) to capture nonlinear interactions between state variables. Second, we augment the quadratic library with Fourier terms, enabling the framework to represent oscillatory components that naturally arise in synchronous power grid dynamics due to generation-load imbalances. Throughout the following Results Section, we use the shorthand notation 

p2, p3, and p2f 1 to denote different choices of the candidate function library. Specifically, p2 corresponds to a quadratic polynomial library, p3 extends this to cubic polynomials, and p2f 1 denotes a quadratic polynomial library augmented with first-order Fourier terms. For the p2f 1 library used in this study, the features included are: 

{1, θ, ω, T, θ 2, θω, θT, ω 2, ωT, T 2, sin( θ), cos( θ), sin( ω), cos( ω), sin( T ), cos( T )} .

We do not consider higher-order combinations such as p3f 1 or p2f 2, since preliminary tests already indicated a tendency toward overfitting when increasing polynomial order, and further enlarging the library would substantially increase computational cost without improving predictive performance. This restriction allows us to keep the function space expressive but still parsimonious. Polynomial terms capture nonlinear couplings between dynamical states, which are particularly relevant in large-scale interconnected grids where disturbances can propagate nonlinearly across subsystems. Fourier terms, on the other hand, provide a representation of oscillatory behaviors, which are poorly approximated by polynomials alone. The inclusion of Fourier functions thus enhances the ability of the novel PowerSINDy framework to capture both transient and sustained oscillations in frequency dynamics. To robustly determine the governing equations, we apply the three sparse regression strategies described above: STLSQ, LASSO, and SR3. Each optimizer imposes sparsity through a different mechanism, thereby providing complementary perspectives on model selection. By systematically comparing the identified models across these optimizers and function libraries, we aim to assess both the robustness and interpretability of the PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 9governing equations derived from real-world power grid frequency data. 

4. Results 

4.1. Dataset-level comparison: CE vs. SK 

Across all configurations and optimizers, the CE dataset tends to yield slightly lower RMSE values than the SK dataset, while stability fractions (the percentage of trajectory chunks for which the identified model produced non-divergent dynamics) remain broadly comparable. For example, in Table 1, under LASSO with the p2 library, CE achieves a mean stable RMSE of 0 .0163 (the root mean squared error averaged only over those stable chunks), closely matching SK at 0 .0161. For higher-order models, the gap becomes more evident: in the p3 case, CE significantly outperforms SK (0 .0101 vs. 0.0120), indicating that CE data may facilitate better recovery of complex dynamics. Stability fractions, however, are generally similar across datasets, with both regions achieving values around 0 .68–0 .84 depending on optimizer and configuration. This suggests that differences in RMSE likely reflect intrinsic data characteristics (e.g. easier, more predictable dynamics) rather than algorithmic instability. 

4.2. Identifying the best candidate functions 

Model complexity exerts a notable influence on performance. The quadratic polynomial (p2) models generally produce stable solutions with low RMSE, particularly under LASSO, where both datasets achieve errors near 0 .0160. When the polynomial degree is increased to three ( p3), CE benefits more strongly than SK, yielding its best overall result with LASSO (0 .0101) while SK achieves only 0 .0120. However, this gain in accuracy comes at the cost of reduced stability, especially for SR3 on SK ( ≈ 0.45–0 .51). This behavior arises because higher-order polynomial terms lead to faster divergence of the reconstructed trajectories toward the end of the prediction interval. As a result, cubic models are harder to fit robustly and exhibit a larger proportion of diverging, i.e. unstable, trajectories. The Fourier-augmented models ( p2f 1) provide an middle ground: they increase representational capacity without destabilizing the optimization. Both CE and SK achieve very similar performance in this setting, with RMSE around 0.016 and stability fractions of 0 .67–0 .81. These results suggest that including Fourier modes may help mitigate regional differences, producing robust and balanced models across datasets. 

4.3. Choosing the best optimizer 

The three optimizers exhibit markedly different behaviors in terms of accuracy and stability, see Table 1. LASSO achieves the lowest stable RMSE across datasets and model configurations, with values such as 0 .0161 for SK– p2f 1 and 0 .0160 for CE– p2f 1. Particularly in the p3 case, CE under LASSO attains an RMSE of 0 .0101, representing PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 10 the best performance observed across all experiments. Stability fractions under LASSO are moderately high, typically ranging between 0.52 and 0.84, but they do not consistently reach the highest levels. By contrast, STLSQ emerges as the most robust method with respect to stability. In both SK and CE datasets, stability fractions under STLSQ regularly exceed 0 .79 in the p2 setting, and remain close to 0 .75 in the p2f 1case. This robustness is achieved with only a modest increase in RMSE compared to LASSO, suggesting that STLSQ offers the most favorable trade-off between accuracy and reliability. SR3 presents the most heterogeneous performance profile. In the p2 setting, CE under SR3 reaches low RMSE values (0 .0156) with stability fractions around 0 .68, while SK produces slightly higher RMSE (0 .0170–0 .0220) with comparable stability (0 .66–0 .70). However, the situation changes drastically for the p3 configuration, where SK stability fractions fall below 0 .52, reflecting a considerable deterioration. These findings indicate that SR3 is highly sensitive to the choice of norm, hyperparameters, and dataset characteristics, making it less reliable than LASSO or STLSQ in scenarios demanding consistent performance It is worth noting that, for SR3, both the L0 and L1 norms have indistinguishable performance in terms of both RMSE and stability fraction. This suggests that, under the present setting, the L0 and L1 penalties become effectively equivalent. The error bar analysis in Figure 3 further substantiates these performance patterns, revealing distinct variability characteristics across optimization methods. LASSO demonstrates not only superior mean accuracy but also exhibits the most consistent performance with the smallest error variability across different operational conditions. STLSQ maintains comparably narrow error bars, reflecting its strong stability, albeit with slightly higher mean RMSE. In contrast, Conversely, SR3 methods, particularly in complex model configurations, show substantially larger error bars, indicating higher performance instability and sensitivity to varying system conditions. An example of the trajectory comparison in Figure 4 highlights the varying simulation fidelity among optimization methods. Notably, LASSO delivers the most accurate performance, with its simulated trajectories nearly indistinguishable from the Gaussian filtered signal, thereby confirming its superior balance of numerical stability and predictive accuracy under sparse regularization constraints. To further contextualize the performance of the sparse identification models, we compare them against a baseline reference generated by the Euler–Maruyama integration of the underlying stochastic differential equations. The empirical RMSE between the real and baseline-simulated frequency trajectories amounts to 0 .0282 for the CE dataset and 0 .0342 for the SK dataset. While these values are relatively low, they remain consistently higher than those achieved by the best-performing SINDy configurations (e.g., LASSO and STLSQ). This comparison highlights that sparse model discovery approaches reconstruct the system dynamics with greater accuracy than the stochastic integration baseline. Consequently, the SINDy frameworks demonstrate superior data efficiency and predictive precision, confirming their advantage in reconstructing governing dynamics from noisy empirical signals. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 11 Table 1: Comparison of mean stable RMSE and stability fraction for CE and SK datasets across models, optimizers, and configurations. For reference, the baseline simulation yields RMSE values of 0 .0282 (CE) and 0 .0342 (SK). All reported configurations correspond to hyperparameters selected from a systematic grid search on the CE dataset (see Appendix A for full parameter sensitivity analysis). CE SK Model Optimizer Config RMSE Stability RMSE Stability p2 LASSO α = 10 −6 0.0163 0.844 0.0161 0.829                                                                                                                        

> SR3 ( L0)κ= 10 −6, ν = 1 .00.0232 0.677 0.0224 0.703 SR3 ( L1)κ= 10 −6, ν = 1 .00.0232 0.677 0.0224 0.703 SR3 ( L2)κ= 10 −6, ν = 1 .00.0156 0.681 0.0175 0.658 STLSQ λ= 10 −6, α = 10 0.0253 0.797 0.0269 0.793 p2f1 LASSO α= 10 −60.0160 0.814 0.0161 0.795
> SR3 ( L0)κ= 10 −6, ν = 1 .00.0288 0.669 0.0287 0.677 SR3 ( L1)κ= 10 −6, ν = 1 .00.0288 0.669 0.0287 0.677 SR3( L2)κ= 10 −6, ν = 1 .00.0220 0.667 0.0238 0.634 STLSQ λ= 10 −6, α = 10 0.0293 0.747 0.0299 0.746 p3 LASSO α= 10 −60.0101 0.586 0.0120 0.525 SR3 ( L0)κ= 10 −6, ν = 1 .00.0276 0.538 ––SR3 ( L0)κ= 10 −6, ν = 10 ––0.0284 0.515 SR3 ( L1)κ= 10 −6, ν = 1 .00.0276 0.538 ––SR3 ( L1)κ= 10 −6, ν = 10 ––0.0284 0.515 SR3 ( L2)κ= 10 −6, ν = 1 .00.0199 0.518 ––SR3 ( L2)κ= 10 −6, ν = 10 ––0.0262 0.454 STLSQ λ= 10 −6, α = 10 0.0202 0.639 0.0222 0.658

4.4. Obtaining sparse solutions 

Beyond accuracy and stability, we investigated the structural complexity of the discovered models by quantifying the number of active coefficients in the governing equations. Figure 5 reports the average number of features identified under a threshold of 10 −6.For the p2 models, all optimizers converged to relatively parsimonious representations, with SK and CE consistently requiring between 6 and 8 active features. LASSO produced the sparsest models, with mean counts of approximately 5 .9 for both datasets, while SR3 and STLSQ retained slightly more terms ( ≈ 7.7 and ≈ 6.4, respectively). Importantly, the differences between SK and CE in this setting were minimal, suggesting that the learned feature complexity is largely invariant to dataset choice when the polynomial order is limited to two. The n2f1 case exhibited moderately increased complexity due to the inclusion of additional nonlinear interactions. SR3 and STLSQ identified 10–12 active features on average, whereas LASSO remained the most parsimonious, converging to ≈ 8 features. These results indicate that LASSO continues to enforce effective sparsity even as model PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 12 LASSO SR3_L0 SR3_L1 SR3_L2 STLSQ 

> 0.00
> 0.02
> 0.04
> Mean RMSE (Stable)

Model p2     

> SK
> CE
> LASSO SR3_L0 SR3_L1 SR3_L2 STLSQ
> 0.02
> 0.00
> 0.02
> 0.04
> 0.06
> Mean RMSE (Stable)

Model p3     

> SK
> CE
> LASSO SR3_L0 SR3_L1 SR3_L2 STLSQ
> 0.000
> 0.025
> 0.050
> 0.075
> Mean RMSE (Stable)

Model p2f1 

> SK
> CE

Figure 3: Comparison of mean stable RMSE with standard deviation error bars across optimizers and regularization types. Error bars indicate the variability of RMSE across stable chunks. LASSO consistently achieves the lowest mean RMSE with minimal variance, reflecting its strong numerical stability. STLSQ maintains a favorable balance between accuracy and consistency, while SR3 exhibits greater variability, highlighting its sensitivity to regularization choice and dataset characteristics. richness increases. The situation changes markedly in the p3 setting, where model dimensionality naturally increases. SR3 consistently produced the densest structures with ≈ 14 active terms, STLSQ identified around 9, and LASSO maintained a moderate level of sparsity (≈ 10). This demonstrates that SR3 tends to favor richer polynomial representations, while LASSO maintains controlled sparsity at the cost of slightly higher bias. Overall, the feature complexity analysis highlights that LASSO systematically enforces sparsity without sacrificing predictive performance, while STLSQ and SR3 tend to favor denser models, particularly as the polynomial order increases. This trade-off between model simplicity and stability is consistent with their respective optimization PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 13 0 250 500 750 

> Time ( s)
> 0.2
> 0.1
> 0.0
> 0.1
> 0.2
> (s 1)

SR3    

> Original
> Filtered
> L0
> L1
> L2
> 0250 500 750
> Time ( s)
> 0.2
> 0.1
> 0.0
> 0.1
> 0.2

STLSQ    

> Original
> Filtered
> Simulated
> 0250 500 750
> Time ( s)
> 0.2
> 0.1
> 0.0
> 0.1
> 0.2

LASSO 

> Original
> Filtered
> Simulated

Figure 4: Comparison of simulated ω(t) trajectories using SR3, STLSQ, and LASSO. SR3 results are shown for different regularization norms, illustrating the effect of regularization choice. STLSQ and LASSO reconstructions demonstrate higher agreement with the filtered signal, particularly LASSO, which achieves the closest alignment to the original dynamics. LASSO SR3_L0 SR3_L1 SR3_L2 STLSQ      

> 0.4
> 0.5
> 0.6
> 0.7
> 0.8
> 0.9
> 1.0
> Stability Fraction
> (a) Stability Fraction Comparison
> p2 (SK)
> p2 (CE)
> p3 (SK)
> p3 (CE)
> p2f1 (SK)
> p2f1 (CE)
> LASSO SR3_L0 SR3_L1 SR3_L2 STLSQ
> 6
> 8
> 10
> 12
> 14
> Number of Features in
> (b) Feature Count in Equation

Figure 5: Comparative analysis of model stability and feature selection: (a) Stability fraction across different models and optimizers for both SK and CE grid systems. Solid lines with filled markers represent SK grid data, while dashed lines with open markers denote CE grid data. (b) Number of identified features in the ˙ ω equation under threshold 1 e − 6, illustrating the sparsity characteristics of each optimization approach. strategies and provides valuable guidance for selecting regularization approaches in data-driven discovery of dynamics. Furthermore, we observed that the nonlinear terms θω 

and θω 2 make significant contributions in the LASSO p3 model, as evidenced by their relatively large coefficients, indicating that these interactions play an important role in capturing the system dynamics. 

5. Conclusion and Outlook 

This work presented the novel PowerSINDy framework for uncovering governing equations for nonlinear, time-dependent dynamics and validated them on empirical power grid frequency data. We included explicit time-dependency and selected suitable candidate functions, in particular higher-order polynomial and Fourier terms. By systematically comparing sparse regression strategies, we demonstrated the ability of PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 14 the framework to recover interpretable models from both synthetic and real-world grid data. Experiments on Continental Europe (CE) and South Korea (SK) datasets revealed several key insights. Data-level comparisons showed that the CE grid, being geographically extensive and highly interconnected, generally yielded lower RMSE and higher stability fractions, whereas the SK grid, with smaller generation capacity and a more compact topology, presented greater variability. Optimizer-level comparison showed that LASSO consistently achieved the lowest RMSE values while enforcing compact representations, highlighting its suitability for accurate and parsimonious modeling. STLSQ emerged as the most stable optimizer, particularly for larger or more complex features, providing robust recovery across configurations. In addition, SR3 exhibited highly variable performance, indicating sensitivity to hyperparameters and dataset properties, with L0 and L1 norms yielding closely comparable outcomes. These findings emphasize the importance of optimizer choice and function library design in data-driven discovery of nonlinear, time-dependent power system dynamics. We also revealed that in the LASSO p3 model, the nonlinear interactions θω and θω 2 contributed most strongly, indicating their critical role in capturing system dynamics. Beyond quantitative accuracy, our feature complexity analysis revealed that higher-order libraries significantly increase the number of active terms, raising questions about interpretability and overfitting. The inclusion of Fourier terms provided a balanced alternative, enabling robust representation of oscillatory modes without excessive model complexity. These observations underscore the trade-off between expressiveness and interpretability that lies at the core of data-driven modeling. Looking ahead, several research directions emerge. First, extending the framework to incorporate explicit time-varying parameters could capture the evolving dynamics of renewable-rich grids. Second, online or adaptive SINDy formulations may enable real-time monitoring of stability margins under changing system conditions. Third, integrating prior physical knowledge (e.g., inertia constants or control dynamics) with data-driven discovery could yield hybrid models that combine interpretability with adaptability. Ultimately, such advances hold promise for equipping system operators with interpretable, data-driven models that enhance situational awareness and resilience in modern power grids. 

6. Acknowledgments 

This work was funded by the Helmholtz Association and the Networking Fund through Helmholtz AI and under grant no. VH-NG-1727 as well as by the Deutsche Forschungsgemeinschaft (DFG, German Research Foundation) – 556503410. The authors gratefully acknowledge the computing time provided on the high-performance computer HoreKa by the National High-Performance Computing Center at KIT (NHR@KIT). This center is jointly supported by the Federal Ministry of Education and Research and the Ministry of Science, Research and the Arts of Baden-W¨ urttemberg, as part of the National High-Performance Computing (NHR) joint PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 15 funding program ( https://www.nhr-verein.de/en/our-partners ). HoreKa is partly funded by the German Research Foundation (DFG). 

7. References 

[1] Machowski J, Lubosny Z, Bialek J W and Bumby J R 2020 Power System Dynamics: Stability and Control (John Wiley & Sons) [2] Rydin Gorj˜ ao L, Jumar R, Maass H, Hagenmeyer V, Yalcin G C, Kruse J, Timme M, Beck C, Witthaut D and Sch¨ afer B 2020 Nature Communications 11 6362 ISSN 2041-1723 URL 

http://www.nature.com/articles/s41467-020-19732-7 

[3] Council of European Union 2016 Commission regulation (eu) 2016/631 of 14 april 2016 https: //eur-lex.europa.eu/legal-content/EN/TXT/PDF/?uri=CELEX:32016R0631&rid=1 

[4] Kundur P S and Malik O P 2022 Power system stability and control (McGraw-Hill Education) [5] Kruse J, Sch¨ afer B and Witthaut D 2021 Exploring deterministic frequency deviations with explainable ai 2021 IEEE International Conference on Communications, Control, and Computing Technologies for Smart Grids (SmartGridComm) pp 133–139 [6] Weissbach T and Welfonder E 2009 High frequency deviations within the european power system: Origins and proposals for improvement 2009 IEEE/PES Power Systems Conference and Exposition pp 1–6 [7] Ljung L 1998 System identification Signal analysis and prediction (Springer) pp 163–173 [8] Stiasny J, Misyris G S and Chatzivasileiadis S 2021 Physics-informed neural networks for non-linear system identification for power system dynamics 2021 IEEE Madrid PowerTech (IEEE) pp 1–6 [9] Brunton S L, Proctor J L and Kutz J N 2016 Proceedings of the National Academy of Sciences 

113 3932–3937 ISSN 0027-8424, 1091-6490 URL https://pnas.org/doi/full/10.1073/pnas. 1517384113 

[10] Fasel U, Kaiser E, Kutz J N, Brunton B W and Brunton S L 2021 Sindy with control: A tutorial 

2021 60th IEEE conference on decision and control (CDC) (IEEE) pp 16–21 [11] Fasela U, Kutz J N, Brunton B W and Brunton S L 2022 Proceedings of the Royal Society A: Mathematical, Physical and Engineering Sciences 478 20210904 ISSN 1364-5021, 1471-2946 URL https://royalsocietypublishing.org/doi/10.1098/rspa.2021.0904 

[12] Zolman N, Fasel U, Kutz J N and Brunton S L 2024 arXiv preprint arXiv:2403.09110 

[13] Fukami K, Murata T, Zhang K and Fukagata K 2021 Journal of Fluid Mechanics 926 A10 [14] Mangan N M, Brunton S L, Proctor J L and Kutz J N 2016 IEEE Transactions on Molecular, Biological and Multi-Scale Communications 2 52–63 ISSN 2372-2061, 2332-7804 URL http: //ieeexplore.ieee.org/document/7809160/ 

[15] Corbetta M 2020 Application of sparse identification of nonlinear dynamics for physics-informed learning 2020 IEEE Aerospace Conference (IEEE) pp 1–8 ISBN 978-1-72812-734-7 URL https: //ieeexplore.ieee.org/document/9172386/ 

[16] Callaham J L, Loiseau J C, Rigas G and Brunton S L 2021 Proceedings of the Royal Society A: Mathematical, Physical and Engineering Sciences 477 20210092 URL https:// royalsocietypublishing.org/doi/10.1098/rspa.2021.0092 

[17] Wen X, Oberhofer U, Gorj˜ ao L R, Yalcin G, Hagenmeyer V and Sch¨ afer B 2024 Identifying complex dynamics of power grid frequency Proceedings of the 15th ACM International Conference on Future and Sustainable Energy Systems e-Energy ’24 (New York, NY, USA: Association for Computing Machinery) p 408–414 ISBN 9798400704802 URL https://doi.org/10.1145/ 3632775.3661944 

[18] Callaham J L, Brunton S L and Loiseau J C 2022 Journal of Fluid Mechanics 938 A1 [19] Ranstam J and Cook J A 2018 Journal of British Surgery 105 1348–1348 [20] Champion K, Zheng P, Aravkin A Y, Brunton S L and Kutz J N 2020 IEEE Access 8 169259– 169271 ISSN 2169-3536 URL https://ieeexplore.ieee.org/document/9194760/ PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 16 

[21] Union for the Coordination of Transmission of Electricity (UCTE) 2009 UCTE annual report 2008: On the move Tech. rep. Union for the Coordination of Transmission of Electricity (UCTE) / ENTSO-E annual report covering the Continental Europe synchronous area; available online (PDF) URL https://eepublicdownloads.entsoe.eu/clean-documents/ pre2015/publications/ce/report_2008.pdf 

[22] Analysis M T 2024 South korea’s power plans: Ambitious expansion strategy for a sus-tainable future REGlobal (Mega Trends & Analysis) accessed online; includes figures for installed capacity and transmission infrastructure URL https://reglobal.org/ south-koreas-power-plans-ambitious-expansion-strategy-for-a-sustainable-future/ 

[23] Rydin Gorj˜ ao L, Hassan G and Sch¨ afer B Power-grid frequency https://power-grid-frequency. org/ 

[24] Jumar R, Maaß H, Sch¨ afer B, Gorj˜ ao L R and Hagenmeyer V 2020 arXiv preprint arXiv:2006.01771 

[25] Oberhofer U, Wen X, Lee J, Kim H, Hagenmeyer V and Sch¨ afer B 2025 Nonlinear stochastic modeling of the south korean power grid frequency dynamics 2025 IEEE Kiel PowerTech pp 1–6 [26] Sch¨ afer B, Beck C, Aihara K, Witthaut D and Timme M 2018 Nature Energy 3 119–126 [27] Oberhofer U, Rydin Gorj˜ ao L, Yalcin G C, Kamps O, Hagenmeyer V and Sch¨ afer B 2023 Non-linear, bivariate stochastic modelling of power-grid frequency applied to islands 2023 IEEE Belgrade PowerTech pp 1–1 [28] Rydin Gorj˜ ao L, Anvari M, Kantz H, Beck C, Witthaut D, Timme M and Sch¨ afer B 2020 

IEEE Access 8 43082–43097 ISSN 2169-3536 URL https://ieeexplore.ieee.org/document/ 8963682/ 

[29] Wen X 2026 Powersindy identifying nonlinear time-dependent dynamics in power grid fre-quency https://github.com/KIT-IAI-DRACOS/PowerSINDy_Identifying_Nonlinear_Time_ Dependent_Dynamics_in_Power_Grid_Frequency 

[30] Fung L, Fasel U and Juniper M 2025 Rapid bayesian identification of sparse nonlinear dynamics from scarce and noisy data Proceedings A vol 481 (The Royal Society) p 20240200 [31] Lee H, Ren R, Qian Y and Rosen J 2024 IEEE/ASME Transactions on Mechatronics 

[32] Hosseinipour A, Khazaei J and Blum R S 2023 A data-driven framework for sparse impedance identification of power converters in dc microgrids 2023 IEEE Power & Energy Society General Meeting (PESGM) (IEEE) pp 1–5 PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 17 

Appendix A. Hyperparameter Sensitivity Analysis 

To ensure a robust and unbiased selection of model hyperparameters, we perform a systematic grid search over all optimization methods on the CE dataset. The explored parameter ranges span several orders of magnitude. For Lasso, the sparsity parameter 

α varies from 10 −10 to 10 −3, together with solver tolerance values tol ∈ [10 −7, 10 −6]. The STLSQ optimizer involves a two-dimensional grid over the sparsity threshold λ ∈

[10 −10 , 10 −3] and ridge regularization parameter α ∈ [10 −3, 10 1]. For SR3, we vary the sparsity regularization parameter κ ∈ [10 −10 , 10 −3], and the relaxation parameter ν over five values from 10 −3 to 10 1. The tolerance parameter controls the convergence criterion of the optimization solver. Across all tested configurations where it is applicable, its effect on RMSE and stability is negligible. 

Appendix A.1. Sensitivity to Library Complexity 

Figure A1, A2 and A3 presents heatmaps of RMSE and stability fraction for the LASSO, SR3( L0), and STLSQ optimizer across the three library configurations, illustrating how hyperparameter sensitivity depends on model complexity. For LASSO (Figure A1), the performance is primarily governed by α. For the quadratic model ( p2) , RMSE remains nearly constant for samll α, and increases sharply for larger α. A similar pattern is observed for the p2f 1 model. For the subic model ( p3), the dependence on α becomes more pronounced, the RMSE achieves its minimum at 

α = 10 −6. In contrast, the stability fraction increases monotonically with α, indicating a clear trade-off between accuracy and dynamical robustness. For SR3 with L0 regularization A2, the performance is primarily governed by the sparsity parameter κ, while the relaxation parameter ν plays a secondary role. Across all models, RMSE remains nearly invariant over a wide range of small κ values. However, as κ increases, RMSE increases rapidly. Stability, on the other hand, improves monotonically with κ, again reflecting a trade-off between accuracy and robutness. For STLSQ A3, across all models, a board region of low RMSE is observed for small threshold values. However, as λ increases beyond 10 −5, RMSE rises sharply. The ridge parameter α has comparatively minor effect on RMSE but plays a stabilizing role: larger α values consistently improve stability fractions. Across all three optimizers, a consistent pattern emerges: first, RMSE exhibits a broad plateau over several order of magnitude in sparsity-related parameter. Second, stability improves monotonically with stronger regularization. Finally, a trade-off between accuracy and robutness is present in all models. Importantly, the selected hyperparametets used in the main results in Table 1 lie well within these stable. This indicates that the reported results are not sensitive to small perturbations in parameter values, confirming the robustness of the model selection. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 18 1e-10                      

> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03
> p2 p2f1 p3
> 0.0155 0.0155 0.0159 0.0164 0.0163 0.0165 0.0159 0.023
> 0.0221 0.0221 0.0212 0.0162 0.016 0.0164 0.0169 0.0234
> 0.0212 0.0178 0.0138 0.0121 0.0101 0.0109 0.0135 0.0183

(a) RMSE                      

> 1e-10
> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03
> p2 p2f1 p3
> 0.673 0.673 0.697 0.772 0.844 0.871 0.929 0.950
> 0.663 0.665 0.678 0.737 0.814 0.863 0.906 0.942
> 0.498 0.482 0.490 0.530 0.586 0.632 0.645 0.653

(b) Stability 

> 0.012
> 0.014
> 0.016
> 0.018
> 0.020
> 0.022
> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0

LASSO Hyperparameters selection 

Figure A1: Hyperparameter Sensitivity Analysis for LASSO. Heatmaps illustrating the performance of three model configurations across a range of sparsity parameter. (a)RMSE values indicate the accuracy, with the lower error achieved by p3 at α=10 −6.(b) Stability fractions indicate the propotion of non-divergent trajectories. Stability increases with α across all configurations. 

Appendix A.2. Optimal Configurations from Grid Search 

The hyperparameter configurations that perform the best for each modelmand optimizer are summarized in Table A1, identified by a systematic search of the grid in the CE data set. For each library and optimizer combination, we report the configuration achieving the lowest mean stable RMSE. For the quadratic model ( p2), all optimizers achieve comparable performance, with minimal differences in RMSE and stability. For the 

p2f 1 model, LASSO achieves significantly higher stability (0.814) compared to other methods, indicating improved robustness. In contrast, the more expressive cubic model (p3) achieves the lowest RMSE, but at the cost of reduced stability, highlighting the trade-off between model accuracy and dynamical robustness. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 19 1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.0156 0.0156 0.0156 0.0188 0.0232 0.027 0.0351 0.0681 

0.0156 0.0156 0.0156 0.0188 0.0232 0.027 0.0351 0.0691 

0.0156 0.0156 0.0156 0.0188 0.0232 0.027 0.0352 0.0716 

0.0156 0.0156 0.0156 0.0188 0.0232 0.027 0.0354 0.0736 

0.0156 0.0156 0.0156 0.0188 0.0232 0.027 0.0363 0.0737 

(a) RMSE (p2) 

1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.673 0.673 0.669 0.628 0.677 0.726 0.774 0.870 

0.673 0.673 0.669 0.628 0.677 0.726 0.774 0.874 

0.673 0.673 0.669 0.628 0.677 0.726 0.774 0.882 

0.673 0.673 0.669 0.628 0.677 0.726 0.774 0.887 

0.673 0.673 0.669 0.628 0.677 0.726 0.778 0.886 

(b) Stability (p2) 

1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.022 0.022 0.0219 0.0265 0.0288 0.0332 0.0421 0.064 

0.022 0.022 0.0219 0.0265 0.0288 0.0332 0.0421 0.064 

0.022 0.022 0.0219 0.0265 0.0288 0.0332 0.0421 0.0648 

0.022 0.022 0.0219 0.0265 0.0288 0.0333 0.0423 0.0662 

0.022 0.022 0.0219 0.0265 0.0288 0.0333 0.0428 0.068 

(c) RMSE (p2f1) 

1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.662 0.663 0.661 0.634 0.669 0.705 0.762 0.874 

0.662 0.663 0.661 0.634 0.669 0.705 0.762 0.876 

0.662 0.663 0.661 0.634 0.669 0.705 0.762 0.878 

0.662 0.663 0.661 0.634 0.669 0.705 0.763 0.884 

0.662 0.663 0.661 0.634 0.669 0.705 0.765 0.892 

(d) Stability (p2f1) 

> 1e-10
> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03

1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.0212 0.0205 0.0203 0.0224 0.0267 0.0289 0.0356 0.0579 

0.0213 0.0205 0.0203 0.0219 0.0268 0.0293 0.036 0.067 

0.0213 0.0205 0.0202 0.0223 0.0274 0.0302 0.0377 0.072 

0.0213 0.0205 0.0203 0.0225 0.0276 0.0304 0.0395 0.0737 

0.0213 0.0205 0.0204 0.0226 0.0276 0.0307 0.0405 0.0736 

(e) RMSE (p3) 

> 1e-10
> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03

1e+01 

1e+00 

1e-01 

1e-02 

1e-03 

0.508 0.504 0.512 0.518 0.534 0.587 0.669 0.839 

0.509 0.504 0.511 0.518 0.537 0.588 0.669 0.863 

0.509 0.503 0.512 0.519 0.537 0.589 0.678 0.878 

0.509 0.504 0.512 0.520 0.537 0.589 0.692 0.875 

0.509 0.503 0.512 0.520 0.538 0.589 0.709 0.875 

(f) Stability (p3) 

0.03 

0.04 

0.05 

0.06 

0.07 

0.0 

0.2 

0.4 

0.6 

0.8 

1.0 

SR3_L0 Hyperparameters selection 

Figure A2: Hyperparameter Sensitivity Analysis for SR3 ( L0). Heatmaps show mean stable RMSE and stability across sparsity parameter κ and relaxation parameter ν.RMSE remains nearly constant for small κ, while stability increase with κ.PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 20 1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.0156 0.0155 0.0155 0.0191 0.0245 0.0291 0.0645 0.0865 

0.0156 0.0156 0.0157 0.0191 0.0238 0.0297 0.0672 0.095 

0.0156 0.0156 0.0156 0.0191 0.0238 0.0305 0.0766 0.11 

0.0156 0.0155 0.0157 0.0192 0.0241 0.0329 0.0858 0.114 

0.0156 0.0155 0.0157 0.0195 0.0253 0.0385 0.093 0.114 

(a) RMSE (p2) 

1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.673 0.674 0.681 0.668 0.733 0.737 0.841 0.912 

0.673 0.675 0.686 0.681 0.746 0.765 0.848 0.944 

0.673 0.675 0.687 0.688 0.756 0.792 0.869 0.982 

0.673 0.673 0.686 0.688 0.758 0.832 0.927 0.995 

0.673 0.673 0.688 0.697 0.797 0.898 0.969 0.997 

(b) Stability (p2) 

1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.0222 0.0222 0.0218 0.0259 0.0288 0.036 0.0675 0.0793 

0.0221 0.0221 0.0218 0.0262 0.0279 0.035 0.0696 0.0946 

0.0221 0.0222 0.0219 0.0258 0.0281 0.0353 0.0821 0.111 

0.0222 0.0222 0.0221 0.0263 0.0285 0.0374 0.0981 0.114 

0.0221 0.022 0.0221 0.0267 0.0293 0.04 0.105 0.114 

(c) RMSE (p2f1) 

1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.663 0.664 0.669 0.661 0.706 0.730 0.869 0.932 

0.663 0.663 0.671 0.667 0.710 0.747 0.882 0.958 

0.663 0.663 0.671 0.675 0.713 0.771 0.894 0.987 

0.663 0.664 0.670 0.674 0.722 0.805 0.927 0.996 

0.663 0.663 0.669 0.678 0.747 0.858 0.967 0.997 

(d) Stability (p2f1) 

> 1e-10
> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03

1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.0209 0.0201 0.0202 0.0248 0.0276 0.0343 0.0699 0.109 

0.0207 0.0197 0.0199 0.0251 0.0275 0.0319 0.0864 0.113 

0.0206 0.0199 0.0199 0.024 0.0236 0.0331 0.0993 0.114 

0.0207 0.0198 0.0196 0.0226 0.0199 0.0369 0.107 0.114 

0.0207 0.02 0.0193 0.02 0.0202 0.0452 0.111 0.114 

(e) RMSE (p3) 

> 1e-10
> 1e-09
> 1e-08
> 1e-07
> 1e-06
> 1e-05
> 1e-04
> 1e-03

1e-03 

1e-02 

1e-01 

1e+00 

1e+01 

0.514 0.513 0.538 0.537 0.581 0.666 0.857 0.984 

0.514 0.519 0.543 0.537 0.594 0.695 0.910 0.995 

0.517 0.520 0.544 0.535 0.581 0.742 0.947 0.997 

0.510 0.519 0.544 0.520 0.598 0.783 0.986 0.997 

0.505 0.513 0.540 0.502 0.639 0.817 0.996 0.997 

(f) Stability (p3) 

0.02 

0.04 

0.06 

0.08 

0.10 

0.0 

0.2 

0.4 

0.6 

0.8 

1.0 

STLSQ Hyperparameters selection 

Figure A3: Hyperparameter Sensitivity Analysis for STLSQ. Heatmaps show mean stable RMSE and stability across sparsity parameter λ and ridgeparameter α,highlighting a trade-off between accuracy and robustness. PowerSINDy: Identifying Nonlinear Time-Dependent Dynamics in Power Grid Frequency 21 Table A1: Best hyperparameter configurations identified from grid search on the CE dataset. These values represent the optimal points for each combination. The parameters reported in Table 1 (Section 4 are selected from within a robust performance range, i.e., a plateau in the hyperparameter space where RMSE remains nearly constant over several orders of magnitude, while stability stays within a comparable range for small regularization values before increasing monotonically, indicating that the selected parameters avoid regions of high sensitivity. Model Optimizer Best Config RMSE Stability p2 LASSO α = 10 −9 0.0155 0.673 SR3 ( L0) κ = 10 −10 , ν = 1 .0 0.0156 0.673 SR3 ( L1) κ = 10 −10 , ν = 1 .0 0.0156 0.673 SR3 ( L2) κ = 10 −5, ν = 0 .001 0.0155 0.673 STLSQ λ = 10 −9, α = 10 0.0155 0.673 p2f1 LASSO α = 10 −6 0.0160 0.814 

SR3 ( L0) κ = 10 −8, ν = 0 .001 0.0219 0.661 SR3 ( L1) κ = 10 −8, ν = 0 .1 0.0219 0.661 SR3 ( L2) κ = 10 −6, ν = 0 .1 0.0219 0.667 STLSQ λ = 10 −8, α = 0 .01 0.0218 0.671 p3 LASSO α = 10 −6 0.0101 0.586 SR3 ( L0) κ = 10 −8, ν = 0 .1 0.0202 0.512 SR3 ( L1) κ = 10 −7, ν = 0 .1 0.0180 0.512 SR3 ( L2) κ = 10 −7, ν = 0 .001 0.0140 0.541 STLSQ λ = 10 −8, α = 10 0.0193 0.540