Title: 2605.07441v1.pdf

URL Source: https://arxiv.org/pdf/2605.07441v1

Published Time: Mon, 11 May 2026 00:54:16 GMT

Number of Pages: 3

Markdown Content:
1

Abstract --Both the level of conservativeness and the 

computational burden in robust optimization  are critically 

influenced by uncertainty set design . However,  contextual  side 

information  is rarely exploited in  robust  dispatch  of power 

systems  characterized by irregular data distributions, which 

hinders the explicit characterization of the  relationship between 

covariates  and uncertain parameters . To address this  issue , a

data -driven method for constructing contextual -aware 

uncertainty set  is proposed in this letter . Based on a conditional 

Gaussian mixture model, a set of covariates  is leveraged  as  side 

information to design uncertainty sets  tailored to  historical data 

exhibiting  irregular distributions. The resulting set is formulated 

as a union -of -subsets  formulation , and a  mixed integer linear 

reformulation is adopted to describe the worst -case realization 

across  all subsets.  Finally,  the effectiveness of the proposed 

method  is demonstrated through numerical experiments applied 

to robust unit commitment .

Index Terms —Uncertainty set,  contextual  robust optimization, 

covariates , side information,  Gaussian  mixture model. 

I.  INTRODUCTION 

OBUST  optimization  (RO)  provides an effective 

framework for  robust  dispatch  of power systems  [1]. 

However, excessively conservative decisions  can be caused by 

overly stringent protection against low -probability scenarios 

[2] . Consequently, the key to  RO  lies in  the construction of  an 

uncertainty set that balances conservativeness with 

computational tractability  [3] .

Conventional uncertainty sets , such as box, budget , and 

ellipsoidal sets , are typically sized through predefined 

hyperparameters  [4]. Recent ly,  complex dependence structures 

among uncertain parameters  have been captured by data -

driven approaches  [5] , [6] . Moreover,  the nonconvex 

boundaries induced by irregular data distributions  can be 

characterized by these methods  [2], [7] . In contrast, 

conventional  sets are often inadequate  for representing  such 

features , potentially causing  critical scenarios to be 

overlooked.  Additionally , side  information  is often ignored by 

these methods  [8], resulting in overly large uncertainty sets 

that are difficult to adapt across  varying  operating conditions ,

thus  induc ing  additional conservativeness  [9]. By contrast, the 

relationship between covariates and uncertain parameters  is 

explicitly modeled by contextual optimization  [8], [9] ,

enabling the construction of smaller and more accurate 

uncertainty sets conditional on observed external information. 

However,  the  application  of this approach  in  robust dispatch 

of  power system s remains limited. 

To overcome this limitation,  a data -driven  contextual -

Z. Ruan , Y. Liu, L. Fu,  and L. Shi are with the Tsinghua Shenzhen 

International Graduate School, Tsinghua University, Shenzhen 518055, China 

(e -mail: shilb@sz.tsinghua.edu.cn). 

aware  uncertainty set  (CA US)  is developed in this letter, 

incorporat ing  covariate information.  Specifically,  based on  a

conditional  Gaussian mixture model  (GMM) , the conditional 

distribution is represented  by  the uncertainty set  formulated  as 

the  union -of -subsets  (UoS) , a formulation capable of  capturing 

irregular data distributions . In comparison to  conventional 

enumeration , a mixed  integer linear reformulation of  this 

uncertainty set  is derived , reducing the computational 

complexity  associated with  UoS  formulations from 

exponential to  linear growth in  terms of  formulation size .

II.  CONTEXTUAL  UNCERTAINTY  SET 

A.  Conditional  GMM  With  Side Information 

In this letter, let n

x   denote the  side information  (e.g., 

forecasts and other contextual  side  information) and m

 

denote the uncertainty vector. Their joint distribution  of ( , )x





is modeled  utilizing  a K-componen t GMM: ( )

## ( )

> 1

, : ,  

> Kkkkk

x p



> =

=  μ  Σ

(1) 

where k

p denotes  the weight. ( )

,k k k n mx

> +

= μ μ μ  denotes the 

mean vector of the  k-th component of ( , )x



  . The 

covariance matrix of the  k-th component  is denoted by :k kxx xkk kx

> 

 =   

Σ ΣΣ Σ Σ

(2) 

where the subscripts  x and  ξ indicate the components of the 

mean vector and covariance matrix associated with x and 

 ,

respectively. 

Given that the random vector ( )

,x



 follows a GMM ( , )x



 

, th e conditional distribution of ( | )x x

=   given x x=

also follows  a GMM , owing to  the conditional 

invariance property of the GMM [10] . This conditional 

distribution  is  expressed as: ( )

# ( )  

> |||1

| : ,    

> Kkkkxxxk

x x p 

> 



> =

= =  μ   Σ

(3) ( )( )

> |1

| ,| ,       

> kkxxx kkxKjkkxxx j

xp pp x

> =

=

# 

μμ





ΣΣ

(4) ( ) ( )       

> 1|
> kkkkkxxxx x

x

> −

= + −μ μ μΣ Σ

(5) ( )       

> 1|
> kkkkkxxxx x
>  −

= −Σ Σ Σ Σ Σ

(6) 

With the  parameters of  the  GMM ( | )x x

=   , a  UoS 

uncertainty set can be constructed from the means |

> kx
> 

μ and 

covariance matrices |

> kx
> 

Σ of its  K Gaussian components. 

B.  UoS Construction of the  CAUS 

The uncertainty set  associated with two wind farm  power 

output s is utilized  as an illustrative example. At period  t, the 

# Data -Driven  Contextual -Aware Uncertainty Set 

# for  Robust Dispatch  of  Power System s

Zhaojun Ruan , Yulin Liu , Le Fu,  and  Libao Shi , Senior  Member, IEEE 

# R2

two  wind  farm  power outputs are represented by a two -

dimensional vector t

 . The  box uncertainty set  at period  t is 

illustrated by the blue rectangular region in Fig. 1(a)  and  is 

formulated  as:       

> 12Box Box Box Box Box

... , |T tt t t t

   =   =    

(7)

where  T denotes the total  dispatch  period.  is the Cartesian 

product. t

 and t

 are the  lower  and  upper  boundaries of two 

wind farm  power output s, respectively. Historical data 

> The output range of
> The output range of
> (a) Box uncertainty set ,1 t
> ,2 t
> 
> 0
> Historical data
> The output range of
> The output range of
> (b) Union -of -subsets uncertainty set ,1 t
> ,2 t
> 
> 0
> Historical data
> Conditional historical data
> The output range of
> The output range of
> (c) Contextual -aware uncertainty set ,2 t
> ,1 t
> 
> 0

Fig. 1.  Comparisons of  different uncertainty set s.

To better represent irregular data distributions, the 

uncertainty set can instead be modeled as  the  UoS . As shown 

in Fig. 1(b), the resulting set  at period  t is  bounded  by the 

region enclosed by two blue polygons , and  the  entire 

uncertainty set  can be  formulated  as: 1 2 ,UoS UoS UoS UoS UoS UoS 1

... ,  

> KTtk t k=

=   = 

(8)   

> 1,2UoS 1

| , 1, k t t t k k

 

> 

= = +   μ η η η Φ  

(9)

where η is the  latent uncertainty,  and the parameters k

Φ and 

are utilized  to control the size of the uncertainty set  [7] .

Although irregular  historical  data  distributions  can be 

described with reasonable accuracy by this method , an explicit 

principle for selecting the uncertainty set  is not provided .

Moreover, the impact of  covariates  or side information  is not 

incorporate d, and the resulting set selection remains relatively 

conservative.  Based on  the  conditional  GMM ( | )x x

=   ,

and  given  its  parameters | |( , )k kx x 

> 

μ Σ , a set of  Ns independent 

and identically distributed  (i .i.d.) conditional samples , denoted 

as ( ) 1

{ } ~ ( | )sNit i t x x

 

> =

=   can be drawn . For each sample, the 

union Mahalanobis score  is defined as :( )

## ( ) ( ) ( )     

> T1( ) ( ) ( ) |||1,2,...,

: min Σ , 1,..., i i k k i kt t x x t x sk K

C x i N

> 



> −=

= − − =μ μ

(10 )

At period  t, l et ( )(1) (2) 

( ) ( ) ... ( ) sNt t t

C x C x C x   be the order 

statistics of ( ) 

{ ( )} it

C x . Given a confidence level 1

− , the 

calibrated radius parameter  is set  as: ( )( )  

> ()|

: ( ), : 1 1tx t s

C x N

> 

 = = − +  

(11 )

The  k-th  component subset is defined by :( )

# ( ) ( ) ( )

#       

> T1,CAUS ||||

ˆ | Σk t m k k k tt t x x t x xx

> 



> −

=  − −   μ μ  

(12 )

Let |

> kx

L 

> 

be a Cholesky factor of |Σkx 

> 

, i.e., T| | |Σ ( )k k kx x xL L 

> 

= .

A finite set of unit direction vectors 1: { }J mj jv ==   with 2|| || 1jv =

is chosen, where  J denotes the number of supporting 

halfspaces . In this letter,  J is set to  8.  Subsequently , a

polyhedral outer approximation of CAUS 

ˆ ( ) k x is constructed  by 

the intersection of  these  supporting halfspaces , as follows :( )

# ( )

#       

> ,T1CAUS |||

| ( ) , 1,..., k t k k tt j x t x xx v L j J

> 



> −

= −    = μ  

(13 )

Equivalently, ,CAUS ( ) k t x can be written  as  the standard 

nonempty and bounded polytope: ( )

#   

> ,CAUS

|k t t k t kx

 = D d  

(14 )

Finally, the  CA US is shown in Fig. 1(c), and can be 

formulated as: 1 2 ,CAUS CAUS CAUS CAUS CAUS CAUS 1

... ,  

> KTtk t k=

=   = 

(15)

Proposition 1 Assume  that { | } ~ ( | )t t

x x x x

= =   and ( ) 1

{ } sNit i



> =

utilized  to compute |

> tx
> 

 are i .i.d. and  drawn  from the 

same conditional distribution. Then, CAUS 

( | ) 1tt x x

 =  −   .

Moreover, for any decision s, if ( , ) 0tf s

 for all CAUS 

> tt

  ,

then ( )

( , ) 0 | 1t t

f s x x

 =  −   .

Proof.  Based on ( 12 ), by construction, ( ) 

> ,1CAUS

ˆK k t t k x



> =

  if and 

only if |

( ; ) tt t x

C x

> 

   . Let ( ) 

: ( ; ) ii t t

Z C x

= for  i= 1, 2,  …, Ns and 1 : ( ; ) sN t t

Z C x

 

> +

= 

. Then 1 2 1

, ,..., sN

Z Z Z + are iid conditional on x x=

. With | ( ) 

> tx

Z

> 

 = , the  κ-th order statistic of 1 2

, ,..., sN

Z Z Z ,

exchangeability implies 1 ( )( | ) ( 1) 1sN sZ Z x x N

> 

 

> +

 =  +  −  .

Hence ,1 CAUS 

ˆ( ( ) | ) 1K k t t k x x x



> =

 =  −   . Since , ,CAUS CAUS 

ˆ ( ) ( ) k t k t 

x x  ,

and therefore ( ) 

> ,1CAUS

( | ) 1K k t t k x x x



> =

 =  −   . Finally, if ( , ) 0tf s



for all CAUS 

> tt

  , then CAUS { } { ( , ) 0} tt t tf s

    ,

implying ( )

( , ) 0 | 1t

f s x x

 =  −  .■

As  shown in  (15 ),  the  handling  of  the  uncertai nty set 

represented as  the  UoS  typically  requires enumerating all 

subsets when searching for the worst -case realization. In a 

multi -period setting, this leads to  KT candidate scenarios, 

which severely degrades computational efficiency. To address 

this issue,  a mixed  integer representation  is  proposed  in ( 16 ): ( )    

> CAUS ,,,11

| {0,1}, 1, 0,         

> KKtk t k t k t ktkkk

D d t

   

> ==

 =  = −    

##    

(16 )

where , {0,1} k t 

 are auxiliary variables.  For any given 

subset, it can be uniquely identified by a binary indicator ,k t 

 .

Additionally, the bilinear terms  

 can be reformulated as 

mixed linear constraints via  Big -M formulation.  The 

reformulated uncertainty set is  then  given in ( 17 ): ( )( ) ( )       

> CAUS ,,1,,1,,,,,,

| {0,1}, 1, 0, 1 1 ,,          

> Ktk t k t kKkk t k t kkk t tk t k t k t k t k t

M MM M t

  

> ==

=  =− − −  −  −−   

##  D w dww

 



(17) 

where ,k t 

w represents  auxiliary variables , and  M is a

sufficiently large constant. 

III.  TWO -STAGE  ROBUST  UNIT  COMMITMEN T

Building  up on the proposed  CA US, its application to a two -

stage robust unit commitment problem  is demonstrated in this 3

section , formulated as follows:    

> TT,,CAUS

min max min s.t. 

> 

 + − 

> X Y Y

c X b Y AX hEX + GY l U

  

> 





(1 8)

where  X denotes the first -stage decision variables, including 

the unit commitment variables, and  Y denotes the second -stage 

recourse variables.  c and  b are the coefficient vectors  within 

the objective , while  h and  l are coefficient vectors  with in the 

constraints.  A, E, G, and  U are the constraint coefficient 

matrices.  Additionally, 

 is the renewable generation 

uncertainty vector, which belongs to the uncertainty set CAS   .

The two -stage unit commitment problem can be 

decomposed into a master problem and a subproblem  (SP) .

For an uncertainty set of the form  presented  in (1 5), each  SP 

requires solving  KT SP s to enumerate all subset combinations. 

In contrast,  with  the formulation  given  in ( 17 ), the number of 

decision variables  is observed to grow  only linearly with  K

and  T, which can  improv e computational efficiency. 

IV.  CASE  STUDY 

The effectiveness of the proposed  CA US is  numerically 

validated  utilizing  a modified IEEE 118 -bus system with  three 

wind farms.  Three  methods , including  RO , stochastic 

optimization  (SO) , and deterministic optimization  (DO) , are 

evaluated . For  RO , the proposed CAUS is compared against 

the box set  (BS) , the  UoS  [7] , and the  partition -combine  set 

(PCS)  [2] . For  SO , a sample average approximation is solved 

utilizing  1000 scenarios  generated from  a Gaussian 

distribution . All simulations are solved  utilizing  Gurobi 12.0. 

Addition ally , 10 000 out -of -sample realizations are generated 

by sampling forecast errors from the conditional  distribution. 

The out -of -sample risk reliability is measured as the fraction 

of these realizations for which the recourse problem remains 

feasible under the fixed first -stage decisions.  In this letter, 

Ns=10 000,  ε=0.05  are utilized .

The trade -off among cos t, out -of -sample  risk  reliability, 

and computational time across DO, SO, and RO  is 

summarized in Table I. The most optimistic strategy  is 

provided by DO , yielding  the lowest cost but only  53.14% 

out -of -sample  risk  reliability.  Risk  reliability  is increased  to 

81.55%  by SO,  while its  objective is  about  1.69% higher than 

that of  DO ; however,  a computational time of  9040.01 s is 

required . For  RO , 100% reliability  is achieved by both BS and 

PCS , while  99.73 % is achieved by UoS . Reductions of  about 

0.23% and 0.20%  in the BS objective are realized by PCS and 

UoS , respectively.  The BS objective  is further reduced  by 

3.41%  by CAUS , indicating  that conservativeness  is limited 

through the incorporation of side information . Additionally, 

CA US is  computationally competitive, requiring 301.5s, 

which  represents a  15.50%  reduction compared to  PCS,  a

performance comparable  to UoS, and nearly  a 30 -fold  speedup 

relative to  SO.  As shown in Fig. 2,  the results indicate that a 

controllable reliability guarantee  is provided by the proposed 

method  through the confidence level.  Out -of -sample risk 

reliability  is improved by increasing the confidence level . This 

shows  that high out -of -sample reliability  can be achieved by 

the proposed  CAUS  with limited additional conservativeness.                             

> TABLE I
> COMPARATIVE RESULTS OF DIFFERENT METHODS
> Method Cost (10 6$)Out -of -Sample
> Risk Reliability
> Computational
> Time(s)
> DO 1.7092 53.14% 4.37
> SO 1.7381 81.55% 9040.01
> RO
> BS 1.8729 100% 21.17
> PCS 1.8686 100% 356.8
> UoS 1.8692 99.73% 286.4
> CAUS 1.8090 98.89% 301.5
> Fig. 2.Computational results of the proposed method.

V.  CONCLUSION 

In this  letter , a data -driven  CA US is proposed  for 

application in robust  dispatch  of power systems . Side 

information  is effectively incorporated by a conditional  GMM 

to model irregular historical distributions , leveraging  a UoS 

representation . To enhance scalability,  a mixed  integer linear 

reformulation  is developed,  enabl ing  worst -case evaluation 

without  explicit  subset enumeration.  Empirical evidence ,

obtained through case studies on robust unit commitment, 

demonstrates both  reduced conservativeness  and  competitive 

computational performance  for the proposed method .

REFERENCES