Title: A Scalable Digital Twin Framework for Energy Optimization in Data Centers

URL Source: https://arxiv.org/pdf/2605.05581v1

Published Time: Fri, 08 May 2026 00:29:31 GMT

Number of Pages: 11

Markdown Content:
# A Scalable Digital Twin Framework for Energy Optimization in Data Centers 

## Raphael Hendrigo de Souza Gonçalves 1

Federal University of São João del-Rei (UFSJ) 

raphael.goncalves@tcmsp.tc.br 

ORCID: 0009-0009-3635-6395 

## Wendel Marcos dos Santos 2

Federal Institute of Education, Science and Technology of São Paulo (IFSP) 

wendel.santos@ifsp.edu.br 

ORCID: 0000-0002-1336-3623 

Abstract 

This study proposes a scalable Digital Twin framework for energy optimization in data centers. The framework integrates IoT-based data acquisition, cloud computing, and machine learning techniques to enable real-time monitoring, forecasting, and intelligent energy management. A controlled small-scale data center environment was developed to monitor variables such as power consumption, temperature, and computational workload. Long Short-Term Memory (LSTM) models were employed to predict energy demand and support operational decision-making. Experimental results demonstrated improvements in energy efficiency, including reductions in power consumption and enhancements in Power Usage Effective-ness (PUE). Despite being evaluated in a constrained environment, the proposed framework demonstrates strong potential as a scalable and cost-effective solution for sustainable data center management. 

Keywords: Digital Twin, Data Center, Energy Optimization, Machine Learning, Cloud Com-puting 

# 1 Introduction 

The growing demand for cloud computing, big data, artificial intelligence, Internet of Things (IoT), and the continuous availability of critical applications has positioned data centers as central elements in modern technological infrastructure [1, 3]. According to [12] and recent projections from the International Energy Agency, energy consumption associated with these infrastructures has increased significantly over the past decades, driven by the expansion of digital services such as streaming platforms, social networks, e-commerce, and enterprise IT systems operating on a 24/7 basis [12]. This scenario highlights the urgency of developing solutions that balance operational effi-ciency, resilience, and sustainability, given that energy costs represent a substantial and growing portion of data center operational expenses [15]. The challenge of managing energy consump-tion in data centers is further intensified by the increasing complexity of their infrastructure. As discussed by [4], the exponential growth of data traffic and the need for intensive cooling systems significantly contribute to rising energy demands and carbon emissions [7]. Additionally, redun-dancy mechanisms, backup systems, and geographically distributed architectures—essential for ensuring reliability and availability—further increase energy consumption [3]. In this context, 1

> arXiv:2605.05581v1 [cs.DC] 7 May 2026

metrics such as Power Usage Effectiveness (PUE) and Water Usage Effectiveness (WUE) have been widely adopted to evaluate operational efficiency, reinforcing the need for continuous and systematic monitoring approaches [7, 15]. Despite advances in monitoring and optimization techniques, a key challenge remains: how to effectively integrate real-time data collection, predictive modeling, and control mechanisms in a scalable and economically viable way, particularly for small- and medium-scale data cen-ters [10, 11].While digital twin technologies have emerged as promising tools for simulating and optimizing complex systems, most existing approaches focus on large-scale infrastructures or require significant computational and financial resources, limiting their applicability in con-strained environments [19, 14].Furthermore, the integration of Machine Learning techniques into digital twin architectures introduces additional challenges related to data quality, model generalization, and real-time processing constraints [13, 6]. This gap motivates the following research question: how effective are simplified digital twin architectures in improving energy efficiency in data centers under resource-constrained environments[2]? To address this ques-tion, this paper proposes a simplified digital twin architecture that integrates IoT-based data acquisition, cloud-based processing, and Machine Learning techniques to monitor, predict, and optimize energy consumption in data center environments [14, 9].The proposed approach em-phasizes scalability, cost-efficiency, and practical deployment using containerized services and managed cloud infrastructure [8, 5]. The results provide empirical evidence of the feasibility of the approach, demonstrating measurable improvements in energy efficiency and operational performance metrics [18, 10]. 

# 2 Methods 

This study adopts an applied and experimental research approach, aiming to investigate the effectiveness of a simplified digital twin architecture for energy optimization in data center environments. The research is characterized as exploratory and descriptive, as it examines the feasibility of integrating real-time data collection, cloud-based processing, and Machine Learning techniques within a constrained infrastructure context [2]. In line with data-driven and experimental approaches commonly adopted in complex system analysis, the methodological design is grounded in empirical observation, data-driven modeling, and experimental validation, considering the dynamic nature of data center operations [11, 10]. Initially, a structured literature review was conducted following PRISMA guidelines, cover-ing major scientific databases such as IEEE Xplore, Scopus, and Web of Science. The review focused on topics including digital twins, energy efficiency, cloud computing, and containerized architectures, allowing the identification of key variables, performance metrics, and existing limitations in current approaches [19, 14, 17].This stage provided the theoretical foundation for defining the experimental design and selecting appropriate evaluation metrics, such as Power Usage Effectiveness (PUE) and predictive accuracy indicators [15]. The proposed architecture was implemented using a combination of containerized microser-vices and cloud-based infrastructure. Docker was employed to ensure portability and repro-ducibility, while the Google Cloud Platform (GCP) was used to orchestrate services such as Kubernetes Engine, Pub/Sub, and monitoring tools, enabling scalable data ingestion and pro-cessing [8, 5]. The Machine Learning layer was developed in Python, utilizing libraries such as NumPy, Pandas, Scikit-learn, TensorFlow, and Prophet, supporting both predictive modeling and anomaly detection tasks [13]. For empirical validation, a controlled experimental environment was designed to simulate a small-scale data center. The testbed consisted of Dell PowerEdge R440 servers, network switches, and IoT-based sensors capable of measuring electrical and environmental variables, including power consumption, temperature, and humidity. Data were collected at a frequency of 1 Hz and transmitted via lightweight messaging protocols (MQTT) to a gateway device, 2Figure 1: Proposed Digital Twin Architecture which forwarded the information to the cloud infrastructure for processing and storage [9]. Ex-perimental conditions were defined by varying CPU workloads from 10% to 90%,allowing the analysis of the relationship between system utilization, thermal behavior, and energy consump-tion [18].The evaluation of the proposed approach was conducted using performance metrics designed to assess both predictive accuracy and energy efficiency. Predictive models were eval-uated using Mean Absolute Error (MAE) and Root Mean Squared Error (RMSE), providing a quantitative assessment of forecasting performance [13]. Additionally, energy efficiency was analyzed through variations in total energy consumption (kWh) and PUE values before and after the implementation of the digital twin-based control mechanisms [17]. The analysis focused on identifying consistent patterns of improvement un-der controlled experimental conditions, supporting the assessment of the practical impact of the proposed approach [7, 15]. By integrating real-time data acquisition, predictive modeling, and controlled experimentation, the methodology enables a comprehensive evaluation of the proposed system, ensuring both reproducibility and analytical rigor. This approach allows not only the validation of the digital twin architecture but also the assessment of its practical impact on energy efficiency in resource-constrained data center environments [2, 14]. 

## 2.1 Proposed Architecture 

The proposed digital twin architecture was designed to support real-time monitoring, prediction, and optimization of energy consumption in data center environments, with an emphasis on scalability, modularity, and cost-efficiency [16, 2]. Inspired by the conceptual framework of digital twins described in the literature, the system (shown in Figure 1) is structured into three logical layers: data acquisition (edge layer), cloud-based processing (cloud layer), and visualization and control (presentation layer) [14, 16]. The edge layer is responsible for data collection and initial preprocessing. It consists of IoT-based sensors deployed within the data center environment, capturing electrical and en-vironmental variables such as power consumption, temperature, and humidity. These sensors communicate with a gateway device, which aggregates and normalizes the collected data be-fore transmitting it to the cloud infrastructure using lightweight communication protocols [9]. 3This design enables continuous monitoring while maintaining low computational overhead at the edge level. The cloud layer performs data ingestion, storage, and analytical processing. It is imple-mented using a containerized microservices architecture deployed on a cloud platform, allowing scalability and dynamic resource allocation according to workload demands [8]. Within this layer, Machine Learning models are applied to perform anomaly detection and energy con-sumption forecasting, enabling predictive insights that support operational decision-making [13]. The use of asynchronous communication mechanisms ensures robustness and flexibility in handling real-time data streams. The presentation layer provides an interface for visualization and system interaction. It includes dashboards that display real-time metrics, historical trends, and predictive outputs, allowing operators to monitor system performance and identify optimization opportunities. Additionally, this layer supports control actions, such as adjusting cooling parameters or deac-tivating underutilized resources, based on the insights generated by the analytical models [7]. Logging and monitoring mechanisms are also incorporated to ensure traceability and system reliability. The integration of these three layers enables the creation of a functional digital twin capa-ble of replicating key aspects of the physical system, allowing the evaluation of optimization strategies in a virtual environment before their application in real-world operations [1, 19]. This architectural design prioritizes flexibility and reproducibility, making it suitable for deployment in small- and medium-scale data center environments where resource constraints limit the adop-tion of more complex solutions [2]. 

## 2.2 Data Collection and Experimental Setup 

The empirical evaluation of the proposed digital twin architecture was conducted in a controlled experimental environment designed to simulate a small-scale data center scenario. The objec-tive was to analyze the relationship between system workload, environmental conditions, and energy consumption under varying operational states [10]. The experimental setup consisted (Table 1) of a set of physical computing resources, including enterprise-grade servers and net-work infrastructure, combined with IoT-based sensors capable of capturing both electrical and environmental variables. Table 1: Experimental environment specifications Component Specification Servers Dell PowerEdge R440 (2 × Xeon Silver, 128 GB RAM) Network Switch PoE Layer 3 Cooling System 12,000 BTU air conditioner Current Sensors True RMS, class 0.5 Temperature Sensors High-precision NTC thermistors Humidity Sensors Digital hygrometers Gateway Raspberry Pi 4 Communication Protocols MQTT / SNMP v3 / Modbus TCP Sampling Frequency 1 Hz Data Storage Google BigQuery Logging Interval 5 minutes Workload Variation 10% to 90% CPU (stress-ng) The monitored parameters included power consumption, temperature, and humidity, which are widely recognized as critical factors influencing energy efficiency in data center operations 4[18, 15]. These variables were continuously recorded to enable the analysis of temporal pat-terns and system behavior under different load conditions. Data acquisition was performed at a sampling frequency of 1 Hz, ensuring high temporal resolution for monitoring dynamic changes in system performance. The collected data were transmitted via lightweight messaging protocols to a gateway device, which handled initial data aggregation and forwarding to the cloud-based processing layer [9]. This approach enabled reliable and scalable data ingestion while maintaining low latency and minimal processing overhead at the edge level. To simulate realistic operational conditions, controlled experiments were conducted by vary-ing CPU workloads between 10% and 90% over predefined time intervals. This variation allowed the observation of how changes in computational demand affect thermal behavior and overall energy consumption. The experimental design ensured consistency across test cycles, enabling comparative analysis between different system states [10]. The collected data were stored in a cloud-based environment, allowing further processing and analysis by the Machine Learning models described in the subsequent sections. Data pre-processing steps included validation, normalization, and handling of missing values to ensure data quality and reliability for predictive modeling [13]. This experimental configuration en-ables the systematic evaluation of the proposed digital twin architecture, providing a structured basis for analyzing the impact of predictive and control mechanisms on energy efficiency. By combining real-time data acquisition with controlled workload variation, the methodology sup-ports reproducibility and allows the investigation of system behavior under different operational scenarios [2, 14]. 

## 2.3 Machine Learning Models 

The Machine Learning component of the proposed digital twin architecture was designed to sup-port both energy consumption forecasting and anomaly detection, enabling data-driven insights for operational optimization [13]. The modeling strategy prioritized a minimal and represen-tative set of algorithms, balancing predictive capability and computational efficiency within resource-constrained environments [11] For the prediction task, a Long Short-Term Memory (LSTM) network was adopted as the primary model due to its ability to capture temporal dependencies in time-series data, which are inherent to energy consumption patterns in data center operations [13]. As a baseline for comparison, a linear regression model was also implemented, providing a reference for evaluating the benefits of incorporating non-linear and temporal modeling ap-proaches [11]. The models were trained using historical data collected over a 30-day period, including features such as power consumption, temperature, humidity, and system workload indicators. Standard preprocessing techniques were applied, including normalization and han-dling of missing values, ensuring data consistency and stability during training and evaluation [13]. For anomaly detection, the Isolation Forest algorithm was employed as an unsupervised method capable of identifying deviations from normal operating behavior, such as abrupt vari-ations in energy consumption or environmental conditions [6]. This approach enables the de-tection of inefficiencies and potential system faults without requiring labeled data, making it suitable for real-time monitoring scenarios [6]. Model performance was evaluated using stan-dard regression metrics, including Mean Absolute Error (MAE) and Mean Absolute Percentage Error (MAPE), allowing the comparison between the baseline and the LSTM model across different forecasting horizons [13]. The results demonstrate that the LSTM model provides im-proved predictive accuracy, reinforcing its suitability for modeling dynamic energy consumption patterns in data center environments [11]. 52.4 Evaluation Metrics 

The evaluation of the proposed digital twin architecture was conducted using a set of per-formance and efficiency metrics designed to assess both predictive accuracy and energy opti-mization outcomes [13].These metrics were selected to provide a comprehensive analysis of the system’s effectiveness in real-time data center environments [11]. For the predictive modeling component, standard regression metrics were employed, including Mean Absolute Error (MAE) and Mean Absolute Percentage Error (MAPE). MAE provides an absolute measure of prediction error, while MAPE enables the interpretation of errors in relative terms, facilitating compari-son across different time horizons and operational conditions [13]. These metrics were used to evaluate the performance of the LSTM model against the baseline linear regression model. In terms of energy efficiency, the system was evaluated based on variations in total energy consumption (kWh) and improvements in Power Usage Effectiveness (PUE), a widely adopted metric that relates total facility energy consumption to the energy consumed by IT equipment [4, 15]. Changes in these indicators were analyzed before and after the implementation of the digital twin-based monitoring and control mechanisms. Additionally, the evaluation focused on the consistency of observed improvements in en-ergy consumption and system performance across controlled experimental conditions, rather than formal statistical inference [2]. This approach emphasizes reproducibility and practical relevance, ensuring that the reported results reflect stable and observable system behavior. Together, these metrics provide a multi-dimensional evaluation framework, enabling the assess-ment of both predictive accuracy and practical impact, and supporting a rigorous analysis of the proposed approach in resource-constrained data center environments [14]. 

# 3 Results 

The results obtained from the experimental evaluation of the proposed digital twin architec-ture are presented and analyzed in this section, with the objective of assessing its effectiveness in improving energy efficiency and predictive performance under controlled data center condi-tions [10, 18]. The analysis highlights key quantitative outcomes, such as reductions in energy consumption and improvements in predictive accuracy, and discusses their implications in the context of existing research on energy optimization and digital twin applications [2, 14]. The re-sults are based on controlled experimental conditions and partially simulated data, which limits direct generalization but supports the evaluation of system feasibility and practical applicability [11]. 

## 3.1 Energy Consumption Reduction 

The implementation of the proposed digital twin architecture resulted in measurable improve-ments in energy consumption under controlled experimental conditions. A consistent reduction of approximately 10% to 10.4% in total energy consumption was observed when comparing baseline operation with the optimized scenario supported by the digital twin system [18, 7]. This reduction can be primarily attributed to the identification and deactivation of under-utilized computational resources, as well as dynamic adjustments in cooling parameters. The continuous monitoring of key variables, including CPU utilization, ambient temperature, and humidity, enabled the detection of inefficiencies and supported targeted interventions aimed at reducing unnecessary energy expenditure [10, 15]. Furthermore, the integration of real-time data acquisition with predictive modeling con-tributed to the stabilization of system behavior, preventing demand peaks and enabling more efficient resource allocation. These findings suggest that combining monitoring with Machine Learning-based recommendations can provide practical benefits in energy management, even in constrained environments [13, 11]. It is important to note that these results were obtained 6in a small-scale and partially simulated environment, which limits their direct generalization to large-scale data centers. However, the observed reduction indicates the feasibility of the proposed approach and highlights its potential for replication and further validation in more complex operational scenarios [2, 16]. Overall, the results reinforce the relevance of proactive energy management strategies in data centers, particularly those based on continuous monitoring and adaptive control mechanisms. This is consistent with prior studies that emphasize the importance of workload optimization and thermal management as key factors in reducing energy consumption [4, 3]. 

## 3.2 Predictive Performance 

The predictive performance of the proposed digital twin architecture was evaluated by compar-ing the accuracy of the selected Machine Learning models across different forecasting horizons. As presented in Table 2, the Long Short-Term Memory (LSTM) model consistently outper-formed the baseline linear regression model, achieving lower prediction errors in all evaluated scenarios [13, 11]. Table 2: Prediction error (MAPE) across different forecasting horizons Forecast Horizon LSTM (%) Linear Regression (%) 1 hour 4.0 6.2 6 hours 7.8 11.3 24 hours 14.0 19.0 In short-term forecasts (1 hour), the LSTM model achieved a Mean Absolute Percentage Error (MAPE) of approximately 4%, while the linear regression model presented higher error values. This performance gap became more pronounced in medium- and long-term horizons (6 and 24 hours), where the LSTM maintained relatively stable accuracy, whereas the baseline model exhibited a significant increase in prediction error [13]. The superior performance of the LSTM model can be attributed to its ability to capture temporal dependencies and non-linear patterns in time-series data, which are characteristic of energy consumption dynamics in data center environments. These findings are consistent with previous studies that highlight the effectiveness of recurrent neural networks in modeling complex temporal behaviors [13, 11, 5]. From an operational perspective, improved predictive accuracy directly enhances the sys-tem’s ability to anticipate energy demand and support proactive decision-making. More accu-rate forecasts allow for better scheduling of computational workloads and more efficient control of cooling systems, reducing unnecessary energy consumption and improving overall system per-formance [10, 18].It is important to note that the evaluation was conducted using data collected in a controlled and partially simulated environment, which may limit the generalization of the results to large-scale deployments. However, the consistent performance gains observed across different time horizons reinforce the suitability of the proposed approach for predictive energy management in constrained data center scenarios [2]. 

## 3.3 PUE Analysis 

The overall energy efficiency of the experimental environment was evaluated using the Power Usage Effectiveness (PUE) metric, which relates total facility energy consumption to the energy consumed by IT equipment. This metric is widely adopted in the data center industry as a standard indicator of operational efficiency [4, 15]. Prior to the implementation of the digital twin architecture, the average PUE value ob-served in the experimental environment was approximately 1.85. Following the adoption of the proposed monitoring and optimization mechanisms, the PUE decreased to approximately 1.70, 7Figure 2: PUE Before and After Optimization indicating a measurable improvement in overall energy efficiency under controlled conditions [7, 18]. This improvement can be attributed to a combination of factors, including the identification and deactivation of underutilized computational resources, as well as the optimization of airflow and cooling configurations. The continuous monitoring of environmental variables enabled more precise control over thermal conditions, reducing inefficiencies associated with overcooling and suboptimal air circulation [10, 15].Although the experimental setup represents a small-scale and partially simulated environment, the observed reduction in PUE demonstrates the potential effectiveness of digital twin-based approaches in improving energy efficiency. These findings are consistent with prior research, which highlights cooling systems and workload management as key drivers of energy optimization in data centers [4, 3]. From a practical perspective, even modest improvements in PUE can lead to significant energy savings when scaled to larger environments. Therefore, the results suggest that the proposed approach may provide a viable pathway for enhancing energy efficiency, particularly in small- and medium-scale data centers where cost-effective solutions are required [2, 14]. 

## 3.4 Cost Analysis 

The economic feasibility of the proposed digital twin architecture was evaluated by analyzing the operational costs associated with its deployment in a cloud-based environment. The results indicate that the monthly expenses related to the use of cloud infrastructure ranged between approximately USD 100 and USD 120, covering compute resources, data storage, container orchestration, and network usage [5, 1]. These costs were influenced by the dynamic allocation of resources enabled by the con-tainerized architecture and the use of managed cloud services. The implementation of auto-matic scaling mechanisms allowed the system to adjust computational capacity according to workload demand, reducing resource utilization during periods of low activity and preventing unnecessary expenses [8]. From an operational perspective, the elasticity provided by the cloud 8environment plays a crucial role in maintaining cost efficiency, particularly in experimental and small-scale deployments. This flexibility enables the system to balance performance and cost, making the proposed approach suitable for scenarios where resource constraints are a significant factor [3, 5]. Although the presented cost values are specific to the experimental setup and cloud provider configuration, they provide an indication of the economic viability of implementing digital twin architectures using commercially available infrastructure. These findings suggest that, in addi-tion to improving energy efficiency, the proposed approach can be deployed with relatively low operational cost, which is an important consideration for adoption in academic environments and small- to medium-sized organizations [2, 14]. 

# 4 Discussion 

The results obtained in this study provide consistent evidence that simplified digital twin ar-chitectures can contribute to improving energy efficiency in data center environments, even under constrained conditions. By integrating real-time monitoring, predictive modeling, and adaptive control mechanisms, the proposed approach demonstrated measurable improvements across multiple dimensions, including energy consumption, predictive accuracy, and operational efficiency [2, 14]. The observed reduction of approximately 10% in energy consumption aligns with prior research that emphasizes the role of workload optimization and dynamic resource management in reducing energy demand in data centers [4, 3]. In this context, the results reinforce the importance of combining monitoring infrastructures with data-driven decision-making processes, enabling more efficient allocation of computational and cooling resources. Regarding predictive performance, the superior results achieved by the LSTM model are consistent with findings in the literature that highlight the effectiveness of recurrent neural networks in capturing temporal dependencies in energy consumption patterns [13, 11]. The ability to accurately forecast short- and medium-term demand provides a critical foundation for proactive system management, allowing operators to anticipate fluctuations and implement preventive actions. This supports the broader argument that predictive analytics is a key enabler for intelligent infrastructure management [6]. The improvement observed in PUE values further corroborates the impact of the proposed approach on overall system efficiency. The reduction from 1.85 to 1.70, although obtained in a controlled and small-scale environment, demonstrates the potential of digital twin-based strate-gies to enhance thermal management and reduce energy waste. This finding is particularly relevant given that cooling systems are widely recognized as one of the main contributors to energy consumption in data centers [4].From an economic perspective, the relatively low opera-tional cost observed in the cloud-based implementation suggests that the proposed architecture can be deployed without significant financial barriers. This is especially important for small-and medium-scale data centers, where resource constraints often limit the adoption of advanced optimization techniques. The results indicate that combining containerization, cloud elasticity, and Machine Learning can offer a cost-effective pathway toward more sustainable infrastructure management [8, 5]. Despite these promising results, it is important to acknowledge the limitations of the study. The experiments were conducted in a controlled environment with partial reliance on simulated data, which may affect the generalization of the findings to large-scale or highly heterogeneous data center environments. Additionally, the scope of the evaluation was restricted to specific workload patterns and infrastructure configurations, suggesting that further validation in diverse real-world scenarios is necessary [2]. Overall, the findings contribute to the ongoing discussion on the practical applicability of digital twin technologies in energy management. By demonstrating that a simplified and 9resource-efficient implementation can produce measurable benefits, this study extends existing research and highlights the potential of digital twins as accessible tools for improving opera-tional efficiency. Future work should explore the integration of renewable energy sources, more advanced predictive models, and large-scale validation to further enhance the robustness and applicability of the proposed approach [14, 19]. 

# 5 Conclusion 

This study investigated the feasibility and effectiveness of a simplified digital twin architecture for energy optimization in data center environments under resource-constrained conditions. The results demonstrated that the integration of real-time monitoring, predictive modeling, and adaptive control mechanisms can lead to measurable improvements in energy efficiency, including reductions in total energy consumption and improvements in PUE values [2, 7]. The findings also highlighted the relevance of Machine Learning techniques, particularly LSTM models, in supporting predictive energy management by capturing temporal patterns and enabling proactive decision-making [13, 11]. Additionally, the use of containerized cloud-based infrastructure proved to be a viable and cost-effective approach, reinforcing the practical applicability of the proposed solution in small- and medium-scale environments [8, 5]. Despite these contributions, the study is subject to limitations, including the use of controlled experimental conditions and partially simulated data, which may restrict the generalization of the results. Therefore, further research is needed to validate the proposed architecture in large-scale and heterogeneous data center environments, as well as to explore the integration of additional optimization strategies and energy sources [2]. Overall, this work contributes to the field by demonstrating that simplified and resource-efficient digital twin implementations can provide tangible benefits in energy optimization, offering a practical pathway for improving the sustainability and operational efficiency of data center infrastructures [14, 19]. 

# Acknowledgments 

The authors would like to thank the Federal Institute of Education, Science and Technology of São Paulo (IFSP) for institutional support. 

# References 

[1] Mahfooz Alam, Suhel Mustajab, Mohammad Shahid, and Faisal Ahmad. Cloud computing: Architecture, vision, challenges, opportunities, and emerging trends. In IEEE International Conference on Computing, Communication and Intelligent Systems (ICCCIS) , India, 2023. IEEE. DOI: 10.1109/ICCCIS60361.2023.10425507. [2] Labouda Ba, Fatma Tangour, El Abbassi Ikram, and Rafik Absi. Analysis of digital twin applications in energy efficiency: A systematic review. Sustainability , 17:3560–3575, 2025. [3] Luiz Barroso and Urs Holzle. The Datacenter as a Computer: An Introduction to the Design of Warehouse-Scale Machines , volume 8. 01 2009. [4] Christian Belady. In the data center, power and cooling costs more than the it equipment it supports. Electron Cool , 13, 01 2007. [5] Praveen Borra. An overview of cloud computing and leading cloud service providers. 

INTERNATIONAL JOURNAL OF COMPUTER ENGINEERING & TECHNOLOGY ,15:122–133, 2024. 10 [6] Saumya Dash. Green ai: Enhancing sustainability and energy efficiency in ai-integrated enterprise systems. IEEE Access , 2025. [7] Daniel Flores-Martin, Miguel Mahillo, Felipe Lemus Prieto, Javier Corral Garcia, and Juan Rico-Gallego. Improving energy efficiency in a data center: Pue analyzing and tuning. pages 01–10, 05 2025. [8] Radoslav Furnadzhiev, Mitko Shopov, and Nikolay Kakanakov. Efficient orchestration of distributed workloads in multi-region kubernetes cluster. Computers , 14:114–129, 2025. [9] Harshit Gupta and Ajay Bharti. Fog computing & iot: Overview, architecture and appli-cations. 04 2023. [10] Huikang Huang, Weiwei Lin, Jianpeng Lin, and Keqin Li. Power management optimiza-tion for data centers: A power supply perspective. IEEE Transactions on Sustainable Computing , pages 1–20, 2025. [11] Hussain Kahil, Shiva sharma, Petri Valisuo, and Mohammed Elmusrati. Reinforcement learning for data center energy efficiency optimization: A systematic literature review and research roadmap. Applied Energy , 389, 03 2025. [12] Jonathan Koomey. Growth in Data Center Electricity Use 2005 to 2010 . Analytics Press, Oakland, 2011. [13] Xiyong LI, Zhiming ZHAO, Xiangjun JIANG, Yingmei CHEN, and Ruxuan HE. A re-view on ai-driven optimization of data center energy efficiency and thermal management. 

International Journal of Applied Science , 8:108–125, 2025. [14] Yidan Pan, Lei Lei, Gaoqing Shen, Xinting Zhang, and Pan Cao. A survey on digital twin networks: Architecture, technologies, applications and open issues. IEEE Internet of Things Journal , pages 10–19, 2025. [15] Ashkan Safari, Hoda Sorouri, Afshin Rahimi, and Arman Oshnoei. A systematic review of energy efficiency metrics for optimizing cloud data center operations and management. 

Electronics , 14:1–31, 05 2025. [16] Concetta Semeraro, Haya Aljaghoub, Hamad Al-Ali, Mohammad Abdelkareem, and Abdul Olabi. Harnessing the future: Exploring digital twin applications and implications in renewable energy. Energy Nexus , 18:110–128, 2025. [17] Chenhao Wu, Zhexin Cui, Qian Xia, Jiguang Yue, and Feng Lyu. An overview of digital twin technology for power electronics: State-of-the-art and future trends. IEEE Transac-tions on Power Electronics , pages 1–26, 2025. [18] Yizhe Xu, Maoyu Tian, Chengchu Yan, Depeng Li, Tao Deng, Puxi Guo, and Kai Hu. A data center energy efficiency optimization method based on optimal temperature control of designated active servers. Energy and Buildings , 345:116–126, 2025. [19] Md Bokhtiar Al Zami, Shaba Shaon, Vu Khanh Quy, and Dinh C. Nguyen. Digital twin in industries: A comprehensive survey. IEEE Access , 13:47291–47336, 2024. 11