Title: Stochastic Modeling of Power-Grid Frequency Fluctuations in Low-Inertia Systems via a Gaussian-Core Potential and Superstatistics

URL Source: https://arxiv.org/pdf/2605.13289v1

Published Time: Thu, 14 May 2026 01:02:26 GMT

Number of Pages: 6

Markdown Content:
# Stochastic Modeling of Power-Grid Frequency Fluctuations in Low-Inertia Systems via a Gaussian-Core Potential and Superstatistics 

1st Wanru Hao* 

Centre for Complex Systems Queen Mary University of London 

London, United Kingdom w.hao@qmul.ac.uk 

2nd Alessandro Lonardi 

Centre for Complex Systems Queen Mary University of London 

London, United Kingdom a.lonardi@qmul.ac.uk 

3rd Christian Beck 

Centre for Complex Systems Queen Mary University of London 

London, United Kingdom c.beck@qmul.ac.uk 

Abstract —Power grid frequency stability is fundamental to the secure operation of modern energy systems, yet the growing penetration of renewables and the associated reduction of sys-tem inertia have made frequency fluctuations increasingly non-Gaussian and difficult to model. Existing stochastic models based on standard Ornstein–Uhlenbeck-type restoring terms yield a unimodal frequency distribution and therefore fail to reproduce the bimodal structure, central suppression, and heavy tails widely observed in empirical data. Here, we propose a data-driven stochastic process that combines a Gaussian-core potential with superstatistical modeling, assuming slowly fluctuating coefficients for the grid dynamics. The Gaussian-core potential captures the potential barrier that gives rise to the characteristic double-peak structure of frequency distributions. Fitting the model to frequency data resolved at one-second intervals from the Great Britain grid, we find that the central barrier parameter increases substantially from 2020 to 2025 as the grid inertia progressively decreases. To simulate superstatistics, we use an Euler–Maruyama discretization and sample the drift amplitude from a lognormal distribution, thereby successfully reproducing empirical bimodality and heavy tails, as well as the autocorre-lation decay. Our results establish a compact and interpretable model for characterizing the evolving complexity of low-inertia grid frequency dynamics. 

Index Terms —Power grid frequency; Low-inertia systems; Superstatistics; Gaussian-core potential; Stochastic modeling 

I. I NTRODUCTION 

Power grid frequency stability is a key prerequisite for the secure operation of energy systems. Stable grid operation requires a continuous balance between electricity supply and demand: excessive power raises the frequency at which the grid operates, whereas insufficient supply causes it to drop [1]. Power fluctuations arise from multiple sources, including transnational energy transactions in electricity markets [2] and industrial and residential consumption [3]. In recent years, the large-scale integration of renewable energy sources, such as wind and solar, has further intensified frequency fluctuations. Indeed, unlike conventional synchronous generators, such as thermal power plants, renewable generators are typically con-nected to the grid via electronic converters that lack rotational inertia. The loss of inertia weakens the grid’s capacity to damp perturbations, thereby increasing the risk of frequency instability [4]. In light of these evolving challenges, we are tasked with a better understanding of the nature of frequency fluctuations and with constructing accurate models of their dynamics and resulting statistical and temporal signatures. Considerable progress has been made in this direction [5]– [19]. In particular, heavy tails in frequency distributions, now widely recognized as a distinctive feature, have been modeled using superstatistical approaches [20], [21] that account for fluctuating coefficients in the stochastic process governing fre-quency dynamics [5]. Heavy tails also arise from the inclusion of fractional noise in stochastic dynamics [15], from L´ evy-stable distributions [5], or from simulations that incorporate a dynamically varying power imbalance between generation and load, which drives frequency fluctuations [8], [10]. Multimodality of frequency distributions, also observed empirically, has been reproduced in simulations that include a time-varying power imbalance and nonlinear generator con-trol [7], [15], [18]. In particular, these models assume that fluctuations are damped by a frequency-dependent function whose intensity increases either piecewise linearly [7], [15] or polynomially [18] with the magnitude of the fluctuations. Under similar assumptions, an analytical model predicting multimodal frequency distributions has recently been devel-oped [17]. In addition, frequency-dependent noise amplitude coefficients can also give rise to multimodal distributions [19]. Assuming a time-varying power imbalance also affects the frequency autocorrelation, enabling the reproduction of recurrent jumps associated with energy transactions [8], [10]. Finally, power-law decay of the autocorrelation at long time lags has been modeled using fractional noise [15]. Despite these efforts, open questions remain: can the cou-pling between control actions and power imbalance be cap-tured by a single interpretable drift term in the stochastic differential equation modeling grid frequency? Furthermore, can such a formulation simultaneously reproduce multimodal-ity, heavy tails, and the autocorrelation structure? This is particularly relevant for obtaining a compact description of grid frequency dynamics that reduces model complexity while capturing both stationary statistics (the distribution) and dy-

> arXiv:2605.13289v1 [physics.soc-ph] 13 May 2026

namical properties (the autocorrelation). Here, we propose a data-driven stochastic model that in-corporates a Gaussian-core potential [22], which is com-monly employed in condensed matter physics [23], [24]. The potential enables us to accurately fit the annual frequency distributions of the Great Britain grid using six years of data. Interestingly, measured empirical data and their fitting distributions exhibit increasing bimodality over the years, which we interpret in the context of the progressive integration of renewables and associated reduction in the grid rotational inertia. We also interpret the potential shape in terms of the combined effects of time-varying power imbalance and nonlinear grid control, drawing on the literature [16], [17]. To reproduce heavy tails and short-range autocorrelation decay, we use superstatistical modeling [20], [21]. In par-ticular, we simulate stochastic frequency dynamics by im-posing a slowly fluctuating deterministic drive, given by the derivative of the potential. Fluctuating grid parameters reflect non-stationary operating conditions of generators arising, for instance, from time-varying consumer demand. Taken together, our results provide a physically interpretable description of grid dynamics that accurately captures key statistical features of large-scale data measured at regimes with diminishing inertia. II. S TOCHASTIC MODEL OF GRID FREQUENCY DYNAMICS 

Frequency dynamics is typically described by the Aggre-gated Swing Equation (ASE) [25], which directly follows from energy conservation and governs the stochastic evolution of the bulk angular velocity of the grid ω(t). The angular velocity is related to the grid frequency f (t) as ω(t) = 2 π(f (t) − fR),where the nominal frequency is fR = 50 Hz in UK. We write the ASE as 

dω dt = H(ω) + ϵξ . (1) In Eq. (1), H(ω) is the frequency-control term represent-ing the restoring effect of generators that control frequency fluctuations, while ξ ∼ N (0 , 1) denotes Gaussian white noise and ϵ > 0 is the noise amplitude. The noise term captures stochastic fluctuations that are not resolved by control. Under the model specified by the ASE, setting H(ω) as prescribed by nominal regulations [26] is not sufficient to reproduce heavy tails and multimodality [17]. Therefore, we approach the problem from a different, data-driven perspective and infer H(ω) directly from measurements. In particular, we introduce the probability distribution p(ω, t ), which follows a Fokker–Planck equation readily derived from the ASE under the assumption of Gaussian white noise [27]: 

∂p ∂t = − ∂∂ω (H(ω)p(ω, t )) + ϵ2

2

∂2p∂ω 2 . (2) During regular operation, the grid is approximately in a sta-tionary state. Formally, this allows us to impose ∂p/∂t = 0 in Eq. (2). The stationary equation resulting from this condition can be integrated twice with respect to ω and yields the Gibbs– Boltzmann stationary distribution 

p(ω) ∝ exp 

 2

ϵ2

Z

H(ω) dω 



. (3) Conveniently, Eq. (3) can be reformulated by introducing an effective potential V (ω), whose derivative corresponds to the negative of the deterministic control term H(ω):

dV dω = −H(ω) . (4) Defining β = 2 /ϵ 2 and substituting Eq. (4) into Eq. (3) yields 

p(ω) ∝ exp( −βV (ω)) , (5) which is the standard Gibbs–Boltzmann form with effective potential V (ω) and inverse temperature β.Our goal is to find an analytically expressible potential V (ω)

to fit experimental data and, then, to perform the fit with Maximum Likelihood Estimation (MLE) [28]. III. G AUSSIAN -C ORE POTENTIAL FITTING 

The dataset used in this study consists of 1-second-resolution frequency time series from the Great Britain power grid, provided by NESO (National Energy System Opera-tor) [29]. Great Britain is chosen as the case study because it has a large and electrically independent grid with substantial renewable-energy penetration, making it particularly relevant for investigating frequency fluctuations under low-inertia con-ditions. We use six years of data, from 2020 to 2025, totaling approximately 190 million data points, to validate the proposed model. Across all six years considered, the empirical frequency histograms exhibit noticeable non-Gaussian features, as il-lustrated in Figs. 1-2. In the earlier years, heavy tails are particularly pronounced. Their relative magnitude decreases as the frequency distribution gets progressively more multimodal in 2024 and 2025. At the same time, the central suppression of the distribution becomes more evident each year. Secondary peaks, which become clearly distinguishable in 2025, arise because nominal control regulations in Great Britain prescribe two distinct control regimes [26], the second of which is stronger and activated when frequency deviations exceed 0.1 Hz from the nominal value, as shown by Fig. 1. The central suppression, instead, appears within the frequency deadband, a region of width 0.015 Hz where control is not activated due to finite-precision mechanisms of generators [30]. In principle, it may not be immediately clear why the absence of control produces a dip in the frequency histogram. We address this point later in the discussion of our results. The salient point of these initial remarks is that a Gaussian distribution is insufficient to fit frequency measurements. Motivated by data, we employ a Gaussian-core potential model [22]: 

V (ω | σ, A ) = ω2

2σ2 + A exp 

"

−

 ωω0

2#

. (6) 0.0         

> 0.5
> 1.0
> 2020 2021 2022
> 101
> 0.0
> 0.5
> 1.0
> 2023
> 101
> 2024
> 101
> 2025
> [Hz]
> PDF

Fig. 1: Empirical frequency histograms fitted with Gaussians (black lines). Dotted lines at ±2π · 0.015 Hz and ±2π · 0.1 Hz 

indicate the deadband and control-regime boundaries. 10 8             

> 10 5
> 10 2
> 2020 2021 2022
> 202
> 10 8
> 10 5
> 10 2
> 2023
> 202
> 2024
> 202
> 2025
> [Hz]
> PDF

Fig. 2: Same as in Fig. 1 but in a semi-logarithmic plot .In Eq. (6), ω0 is the core width controlling the spread of the barrier around ω = 0 . We fix it using the nominal deadband size, namely, ω0 = 0 .015 Hz . We optimize (σ, A ) with MLE. The two terms on the right-hand side of Eq. (6) jointly con-fine the overall spread of the distribution through a quadratic potential (the first Gaussian term), while also introducing a central correction that accounts for the suppression observed in the frequency distribution (the second “core” term). Consistent with nominal regulations, away from the core, when |ω| ≫ ω0, the potential prescribes linear control since 

H(ω) = −dV /dω ∼ − ω/σ 2.In the fitting stage, we adopt the convention β = 1

(equivalently, we absorb β into the parameters (σ, A )). Having fixed this last convention, we can perform MLE. We show the MLE fit for all years in Fig. 3 and their optimal parameters in Fig. 4 and Table I. Fig 3 shows that the Gaussian-core potential accurately de-scribes the central suppression around the frequency deadband consistently for all years, improving upon the Gaussian fit of 0.0         

> 0.5
> 1.0
> 2020 2021 2022
> 101
> 0.0
> 0.5
> 1.0
> 2023
> 101
> 2024
> 101
> 2025
> [Hz]
> PDF

Fig. 3: Empirical frequency histograms fitted with the Gaussian-core model of Eq. (6). Fig. 1 or alternative unimodal fits used in the literature [5]. As reported in Table I and shown in Fig. 4, both fit param-eters roughly monotonically increase from 2020 to 2025 for the NESO data [29]. This quantifies the progressively larger spread and stronger central local minimum of the frequency distributions that move away from Gaussianity. Such an effect can be interpreted with superstatistical modeling that combines nonlinear control with a slowly varying power imbalance between generation and demand [17] (as also suggested by Wen et al. [16]). The general idea behind superstatistical modeling is that many natural and engineered systems operate in non-stationary environments, where the relevant control parameters fluctuate on timescales that are long compared to their local relaxation dynamics. Such systems equilibrate locally, before slowly evolving parameters drive transitions between different quasi-stationary states. Such ideas have broad applicability across physics and engineering [20], [21]. In power grids, frequency can be described as locally equilibrating around quasi-stationary states associated with temporarily fixed power imbalances, while these imbalances evolve slowly over longer timescales and induce a drift. The resulting empirical distributions observed, for instance, in Fig. 3 emerge as a superposition of such local equilibria. Under these assumptions, the dip in the frequency histogram is analytically predicted to emerge within the deadband, where there is no control [17]. Importantly, this perspective also provides a physical inter-pretation for the Gaussian-core potential. Outside the dead-band, the potential confines the grid to a quadratic well (equivalently, a linear restoring force), consistent with nominal linear control regulations. In the deadband, however, where control is absent, the potential becomes locally repulsive, capturing the combined influence of inactive regulation and slow power-imbalance fluctuations that drive the system away from ω = 0 . We show this effect by plotting the inferred control action H(ω) in Fig. 5. Notably, the repulsive core 0.38 0.42 0.46 

> [Hz]
> 0.6
> 1.0
> 1.4
> A
> 2020
> 2021
> 2022
> 2023
> 2024
> 2025

Fig. 4: Estimated potential pa-rameters across years in the 

(σ, A ) plane. Year σ [Hz] A

2020 0.3983 0.6490 2021 0.3755 0.6244 2022 0.3994 0.7025 2023 0.4207 0.9501 2024 0.4614 1.3239 2025 0.4414 1.4842 TABLE I: Estimated poten-tial parameters truncated to arbitrary precision. 1.0 0.5 0.0 0.5 1.0 

> [Hz]
> 10
> 5
> 0
> 5
> 10
> H(  ) [s  2]
> 2020
> 2021
> 2022
> 2023
> 2024
> 2025

Fig. 5: Control calculated as H(ω) = dV (ω | σ, A )/dω .becomes particularly pronounced in later years, consistent with what we might expect in grids with greater renewable penetration, which leads to more volatile power imbalances and lower inertia. Simultaneously, the change of the effective potential over the years, in a sense, visualizes the energy transition quantitatively. IV. S UPERSTATISTICAL SIMULATION 

While being accurate in the deadband, the Gaussian-core model does not reproduce heavy tails. We address this is-sue with superstatistical modeling. Additionally, we aim to reproduce the measured autocorrelation structure of the data in a physically meaningful and quantitatively reasonable way. Therefore, we extend the fitted Gaussian-core model by in-troducing a slowly varying superstatistical coefficient into the stochastic dynamics by following the approach of Sch¨ afer et al. [5]. In particular, we assume that both the potential parameters 

(σ, A ) vary slowly in time, reflecting the underlying non-stationary operating conditions of the grid. We take 15 minutes as the characteristic timescale over which these parameters fluctuate, motivated by the typical resolution of energy market transactions. In fact, the Great Britain grid exchanges large amounts of energy at regular intervals, every 15, 30, and 60 minutes [31], inducing large frequency fluctuations at the trading time points. In practice, we discretize Eq. (1) with the Euler–Maruyama scheme with a fixed integration time step ∆t = 1 and resample a “slow parameter” αn every N = 15 · 60 steps (over a total of approximately 26 · 10 7 steps). We then rescale the coefficients of the fitted Gaussian-core potential by αn, thereby modulating both the confinement strength and the depth of the Gaussian-core suppression. In formulas, let ωk denote the simulated frequency state at time step k, with time increment ∆t. Then, 

ωk is updated as 

ωk+1 = ωk − αn

ϵ2

2

dV (ω | σ, A )

dω ω=ωk

∆t + ϵ√∆t ξ k (7) where ξk ∼ N (0 , 1) are i.i.d. random variables. We draw an from a lognormal distribution as in hydro-dynamic turbulence models [32]. This choice conveniently enforces parameter positivity, is standard in superstatistical modeling, and is also empirically consistent with measured fluctuations of generator drift coefficients [5]. We numerically choose the lognormal parameters to repro-duce the empirical distributions and decay of the autocorre-lation. In particular, we take αn ∼ LogNormal( μ = 0 , σ =0.35) (median exp( μ) = 1 ). We note that, in the MLE fitting stage, we adopted the convention β = 1 in order to reconstruct the shape of 

V (ω) directly from the empirical distribution. For numerical simulations, however, this normalization is no longer imposed, and the coupling between the potential scale and the noise amplitude must be reintroduced explicitly. Formally, we fitted 

VMLE (ω | σ, A ) = −βV (ω) using MLE, where V (ω) is the true physical potential. We omitted the subscript VMLE 

in Eq. (6) for convenience. That is to say, the noise amplitude can now be reintroduced. The stationary distribution associated with Eq. (7) is inde-pendent of ϵ, since ϵ cancels between drift and diffusion in its corresponding Fokker–Planck equation (Eq. (2)). However, ϵ

controls the effective time scale of fluctuations and therefore affects the autocorrelation decay of the simulated signal. To match the empirical data, we set ϵ = 0 .03 .We first assess the simulation results in terms of the sta-tionary distribution. Fig. 6 shows the empirical frequency his-togram of 2020 compared with the superstatistical simulation in Eq. (7) and the MLE fit of Fig. 3. We also run a simulation with fixed αn = 1 as a sanity check, namely, to verify that its simulated distribution matches the MLE prediction. We focus on 2020 since the empirical data display distinct heavy tails. Overall, the superstatistical simulated distribution repro-duces the main empirical features well. In particular, the model continues to capture the characteristic bimodal structure of the frequency distribution. In addition, we now observe heavy tails akin to those observed in the NESO measurements. Contrarily, the MLE fit and the simulation with constant αn exhibit Gaussian tails and therefore underestimate the histograms in the extremes. It should be noted that, in earlier years like 2020, the agreement between empirical and simulated distributions is particularly good as empirical distributions are roughly 2 1 0 1 2    

> [Hz]
> 10 8
> 10 6
> 10 4
> 10 2
> 10 0
> PDF
> Data 2020
> MLE
> Sim. superstatistics
> Sim. Gaussian

Fig. 6: Comparison between empirical and simulated fre-quency distributions for 2020. Results from the superstatistical simulation are in red, those from the simulation with fixed parameters in orange, and the MLE fit from Fig. 3 is in black. 0 100 200 300 400 500 600 

> Time lag [s]
> 0.0
> 0.2
> 0.4
> 0.6
> 0.8
> 1.0
> Autocorrelation
> Data 2020
> Sim. superstatistics
> Sim. Gaussian
> Exponential decay

Fig. 7: Comparison between empirical and simulated autocor-relations for 2020. Data are grouped into daily batches. For each day, we compute the autocorrelation and then average the results; the mean autocorrelation and its standard deviations are indicated in blue. The red and orange lines correspond to simulated autocorrelations, also averaged over batches of the same size as the empirical data. The black dashed line shows a fitted exponential decay exp( aτ ), with τ time lag. bimodal (see Fig. 3). Such an agreement tends to be less robust in later years, particularly in 2024 and 2025, when multimodal distributions with additional structures emerge, and our predictions are valid only at a coarser level. In addition to the stationary distribution, we evaluate the model using the frequency autocorrelation. The autocorrela-tion measures how strongly the frequency fluctuations remain correlated with their past values over different time lags, and therefore provides important information about the memory of the underlying stochastic processes. Fig. 7 compares the empirical and simulated autocorrela-tions for the 2020 data at short time lags, namely below 10 minutes. Overall, our simulations reproduce the main 2000 3000 4000 5000 6000 7000 

> Time lag [s]
> 0.00
> 0.05
> 0.10
> 0.15
> 0.20
> Autocorrelation
> Data 2020
> Sim. superstatistics
> Sim. Gaussian
> Exponential decay
> Power law

Fig. 8: Data, simulation and exponential decay fit are as in Fig. 7. The black dotted line is a power law fit τ −a, with τ

time lag. decay pattern of the empirical correlations well. In particular, both simulations capture the well-known short-range expo-nential decay of frequency autocorrelation measures [5], [8], [10], [11], [15]–[18]. The long-range autocorrelation patterns, shown in Fig. 8 between 20 minutes and 2 hours, are more complex. Here, recurrent energy transactions at 15-minute intervals induce an oscillatory structure in the autocorrelation function. At a coarse-grained level, the autocorrelation exhibits a slow decay consistent with a power law, which can be obtained by introducing fractional noise instead of Gaussian noise in Eq. (1), at the cost of reduced tractability and the loss of a closed-form Fokker–Planck equation as in Eq. (2) [15]. At present, our simulations underestimate these long-range patterns and do not capture the empirical autocorrelation. V. C ONCLUSION AND DISCUSSION 

In this paper, we proposed a data-driven stochastic model for grid-frequency fluctuations in renewable-dominated, low-inertia power grids. The model combines a Gaussian-core effective potential with a superstatistical description of slowly varying grid parameters. The results show that this model can successfully reproduce the main empirical characteristics of the observed frequency distributions, including peaks, dead-band suppression, heavy tails, and the short-range autocorre-lation decay pattern, namely a rapid initial exponential decay. Our findings are important because they demonstrate the effectiveness of a concise, physically interpretable model for stochastic frequency fluctuations in a real power system with progressively lower inertia, such as the Great Britain grid. The model performs well on a large-scale dataset spanning six years, comprising approximately 190 million data points, in which frequency fluctuations exhibit increasingly non-Gaussian behavior. Our results and considerations become increasingly important in light of the ongoing global transition toward higher shares of renewables, where frequency fluctua-tions are expected to become even more pronounced. At the same time, the data also reveal features that are not yet fully captured by the present model. In recent years, mea-sured frequency distributions have begun to exhibit four peaks at the boundary between nominal control regimes (Fig. 1). In addition, the empirical autocorrelations show long-range recurrent oscillations (Fig. 8). How to characterize these fea-tures using our model is an open question for future work. In particular, more complicated potential forms and explicit time-dependent market forcings [10], [15], [18] can be considered. REFERENCES [1] P. Kundur, N. J. Balu, and M. G. Lauby, Power System Stability and Control . New York, NY, USA: McGraw-Hill, 1994, vol. 7. [2] K. Mayer and S. Tr¨ uck, “Electricity markets around the world,” Journal of Commodity Markets , vol. 9, pp. 77–100, 2018. [Online]. Available: https://www.sciencedirect.com/science/article/pii/S2405851318300059 [3] M. Anvari, E. Proedrou, B. Sch¨ afer, C. Beck, H. Kantz, and M. Timme, “Data-driven load profiles and the dynamics of residential electricity consumption,” Nature Communications , vol. 13, no. 1, p. 4593, Aug 2022. [Online]. Available: https://doi.org/10.1038/s41467-022-31942-9 [4] K. S. Ratnam, K. Palanisamy, and G. Yang, “Future low-inertia power systems: Requirements, issues, and solutions - A review,” 

Renewable and Sustainable Energy Reviews , vol. 124, p. 109773, 2020. [Online]. Available: https://www.sciencedirect.com/science/article/pii/ S1364032120300691 [5] B. Sch¨ afer, C. Beck, K. Aihara, D. Witthaut, and M. Timme, “Non-Gaussian power grid frequency fluctuations characterized by L´ evy-stable laws and superstatistics,” Nature Energy , vol. 3, no. 2, pp. 119–126, Feb 2018. [Online]. Available: https://doi.org/10.1038/s41560-017-0058-z [6] B. Schafer, M. Timme, and D. Witthaut, “Isolating the Impact of Trading on Grid Frequency Fluctuations,” in 2018 IEEE PES Innovative Smart Grid Technologies Conference Europe (ISGT-Europe) , 2018, pp. 1–5. [7] P. Vorobev, D. M. Greenwood, J. H. Bell, J. W. Bialek, P. C. Taylor, and K. Turitsyn, “Deadbands, Droop, and Inertia Impact on Power System Frequency Distribution,” IEEE Transactions on Power Systems , vol. 34, no. 4, pp. 3098–3108, 2019. [8] M. Anvari, L. R. Gorj˜ ao, M. Timme, D. Witthaut, B. Sch¨ afer, and H. Kantz, “Stochastic properties of the frequency dynamics in real and synthetic power grids,” Phys. Rev. Res. , vol. 2, p. 013339, Mar 2020. [Online]. Available: https://link.aps.org/doi/10.1103/PhysRevResearch. 2.013339 [9] D. del Giudice, A. Brambilla, S. Grillo, and F. Bizzarri, “Effects of inertia, load damping and dead-bands on frequency histograms and frequency control of power systems,” International Journal of Electrical Power & Energy Systems , vol. 129, p. 106842, 2021. [Online]. Available: https://www.sciencedirect.com/science/article/pii/S014206152100082X [10] L. Rydin Gorj˜ ao, M. Anvari, H. Kantz, C. Beck, D. Witthaut, M. Timme, and B. Sch¨ afer, “Data-Driven Model of the Power-Grid Frequency Dynamics,” IEEE Access , vol. 8, pp. 43 082–43 097, 2020. [11] L. Rydin Gorj˜ ao, R. Jumar, H. Maass, C. Beck, J. Kurths, C. M. Winkel-mann, D. Witthaut, M. Timme, and B. Sch¨ afer, “Open database analysis of scaling and spatio-temporal properties of power grid frequencies,” 

Nature Communications , vol. 11, p. 6362, 2020. [12] L. Rydin Gorj˜ ao, L. Vanfretti, D. Witthaut, C. Beck, and B. Sch¨ afer, “Phase and Amplitude Synchronization in Power-Grid Frequency Fluctuations in the Nordic Grid,” IEEE Access , vol. 10, pp. 18 065–18 073, 2021. [Online]. Available: https://api.semanticscholar. org/CorpusID:233481482 [13] L. Rydin Gorj˜ ao and J. Maritz, “The stochastic nature of power-grid frequency in south africa,” Journal of Physics: Complexity ,vol. 4, no. 1, p. 015007, feb 2023. [Online]. Available: https: //doi.org/10.1088/2632-072X/acb629 [14] H. Haehne, K. Schmietendorf, S. Tamrakar, J. Peinke, and S. Kettemann, “Propagation of wind-power-induced fluctuations in power grids,” Phys. Rev. E, vol. 99, p. 050301, May 2019. [Online]. Available: https://link.aps.org/doi/10.1103/PhysRevE.99.050301 [15] D. Kraljic, “Towards Realistic Statistical Models of the Grid Frequency,” 

IEEE Transactions on Power Systems , vol. 38, no. 1, pp. 256–266, 2023. [16] X. Wen, M. Anvari, L. Rydin Gorj˜ ao, G. C. Yalcin, V. Hagenmeyer, and B. Sch¨ afer, “Nonstandard power grid frequency statistics across continents,” Scientific Reports , vol. 15, no. 1, p. 38470, Nov 2025. [Online]. Available: https://doi.org/10.1038/s41598-025-25334-4 [17] A. Lonardi, J. M. Maritz, L. R. Gorj˜ ao, and C. Beck, “Understanding the complexity of frequency and phase angle fluctuations in power grids,” 2026. [Online]. Available: https://arxiv.org/abs/2604.03133 [18] U. Oberhofer, L. R. Gorjao, G. C. Yalcin, O. Kamps, V. Hagenmeyer, and B. Schafer, “Non-linear, bivariate stochastic modelling of power-grid frequency applied to islands,” in 2023 IEEE Belgrade PowerTech ,2023, pp. 1–1. [19] U. Oberhofer, X. Wen, J. Lee, H. Kim, V. Hagenmeyer, and B. Sch¨ afer, “Nonlinear Stochastic Modeling of the South Korean Power Grid Frequency Dynamics,” in 2025 IEEE Kiel PowerTech , 2025, pp. 1–6. [20] C. Beck, “Dynamical foundations of nonextensive statistical mechanics,” 

Phys. Rev. Lett. , vol. 87, p. 180601, Oct 2001. [Online]. Available: https://link.aps.org/doi/10.1103/PhysRevLett.87.180601 [21] C. Beck and E. Cohen, “Superstatistics,” Physica A: Statistical Mechanics and its Applications , vol. 322, pp. 267–275, 2003. [Online]. Available: https://www.sciencedirect.com/science/article/pii/ S0378437103000190 [22] F. H. Stillinger, “Phase transitions in the gaussian core system,” The Journal of Chemical Physics , vol. 65, no. 10, pp. 3968–3974, 11 1976. [Online]. Available: https://doi.org/10.1063/1.432891 [23] A. Lang, C. N. Likos, M. Watzlawek, and H. L¨ owen, “Fluid and solid phases of the Gaussian core model,” Journal of Physics: Condensed Matter , vol. 12, no. 24, p. 5087, jun 2000. [Online]. Available: https://doi.org/10.1088/0953-8984/12/24/302 [24] G. Ruppeiner, P. Mausbach, and H.-O. May, “Thermodynamic geometry of the gaussian core model fluid,” Fluid Phase Equilibria , vol. 542-543, p. 113033, 2021. [Online]. Available: https://www.sciencedirect.com/ science/article/pii/S0378381221000959 [25] A. Ulbig, T. S. Borsche, and G. Andersson, “Impact of low rotational inertia on power system stability and operation,” IFAC Proceedings Volumes , vol. 47, no. 3, pp. 7290–7297, 2014. [26] Ofgem, “Decision on Dynamic Regulation, Dynamic Moderation, and Dynamic Containment in relation to an update to the Terms and Conditions related to Balancing,” 2023. [27] H. Risken, “Fokker-planck equation,” in The Fokker-Planck equation: methods of solution and applications . Springer, 1989, pp. 63–95. [28] For MLE, we use the open-source code available at https://github.com/aleable/power-grid-complexity. [29] National Energy System Operator, “System frequency,” [Online]. Avail-able: https://www.neso.energy/data-portal/system-frequency-data, 2025, accessed: 2026-04-21. [30] Y. G. Rebours, D. S. Kirschen, M. Trotignon, and S. Rossignol, “A survey of frequency and voltage control ancillary services—part i: Technical features,” IEEE Transactions on Power Systems , vol. 22, no. 1, pp. 350–357, 2007. [31] EPEX SPOT, “Annual Trading Results of 2024 - Power Trading on EPEX SPOT reaches all-time high,” 2024. [32] C. Beck, “Statistics of Three-Dimensional Lagrangian Turbulence,” 

Phys. Rev. Lett. , vol. 98, p. 064502, Feb 2007. [Online]. Available: https://link.aps.org/doi/10.1103/PhysRevLett.98.064502