Title: Nodal Frequency Stability-Constrained UC     ED for Renewable-Dominated Power Systems

URL Source: https://arxiv.org/pdf/2606.15706v1

Published Time: Tue, 16 Jun 2026 01:08:26 GMT

Number of Pages: 10

Markdown Content:
# Nodal Frequency Stability-Constrained UC & ED for Renewable-Dominated Power Systems 

Marena Trujillo, Student Member, IEEE, David Cole, and Bri-Mathias Hodge, Senior Member, IEEE 

Abstract —In modern power systems with high shares of renewable, inverter-based resources (IBRs), frequency stability becomes more complex due to the fast dynamics of IBRs and frequency trajectories that vary significantly from bus to bus. In this paper, we present an optimization framework for unit commitment and economic dispatch with endogenous frequency stability constraints at each bus. Two approaches for mitigating excessively low instantaneous frequency values in the event of the largest generator contingency are proposed: 1) by introducing a constraint requiring more thermal generation, and 2) by constraining the maximum power output of the generator that had the largest power output in the incumbent solution. Both approaches proved effective in eliminating dispatch scenarios that resulted in instantaneous frequencies below 58 Hz, while the second approach minimized the difference in production cost values from the non-stability-constrained case. Overall, the results indicate that the proposed optimization framework is a more effective alternative to frequency stability-constrained unit commitment and economic dispatch (UC & ED) than those based on the center-of-inertia (COI) principle. 

Index Terms —Renewable-dominated systems, Grid-forming inverters, Frequency stability 

I. I NTRODUCTION 

The decarbonization of the electric power sector is among the most urgent priorities in global efforts to mitigate the worst effects of climate change [1]. As a result, the adoption of wind, solar, and battery storage devices, all of which are inverter-based resources (IBRs), has accelerated. Importantly, IBRs exhibit fundamentally different dynamic behavior than synchronous generators (SG) [2]. Of the different types of IBRs, we distinguish between grid-following (GFL) and grid-forming (GFM) inverters. As more IBRs are introduced into grid systems, GFMs are increasingly attractive for the ability to independently form frequency and voltage [3]. Furthermore, GFMs may operate at much faster timescales than SGs because they are not inhibited by the inertia of a spinning rotor, rather, their dynamics are primarily a function of their control architectures [4]. As a consequence, the frequency response of a GFM can look quite different from the typical oscillatory response of an SG; however, the degree to which an inverter’s frequency response differs from an SG depends on its specific control scheme. As the name suggests, virtual synchronous 

This material is based upon work supported by the National Science Foundation Graduate Research Fellowship under Grant No. DGE 2040434 .M. Trujillo and B.M. Hodge are with the Department of Electrical, Computer & Energy Engineering and the Renewable and Sustainable Energy Institute, University of Colorado Boulder, Boulder, CO, 80309 USA (e-mail: marena.trujillo@colorado.edu, brimathias.hodge@colorado.edu) D. Cole is with the Andlinger Center for Energy and the En-vironment, Princeton University, New Jersey 08540, USA (e-mail: dc0173@princeton.edu). 

generators are a class of GFMs meant to mimic the behavior of an SG, while droop control GFMs and virtual oscillator control display faster dynamics [3]. These disparate device-level frequency dynamics extend to network-wide dynamics; the average frequency response of an inverter-dominated net-work is different from that of an SG-dominated network [5]. In renewable-dominated systems, the competing timescales of inverter and synchronous generator dynamics can result in erratic frequency deviations following a disturbance [4]. Increased localization of disturbance response is also observed in inverter-dominated networks [6]. This rise in frequency heterogeneity is at odds with the common power system assumption of a global network frequency, at least directly following a disturbance. Faster frequency dynamics and in-creased localization make power systems more vulnerable to protective action caused by local violations of underfrequency or rate-of-change-of-frequency (RoCoF) limits [5], [7]. Evidence of renewable-dominated systems with increased nodal frequency heterogeneity has already been observed in large-scale systems. For example, low inertia and staunch load shedding limits contributed to the 2019 Great Britain power outage [8]. During this lightning strike-induced event, frequency dropped suddenly, triggering the RoCoF protec-tion of some units and resulting in 500 MW of distributed generation being tripped. Later on, 200 MW of distributed generation tripped when the system frequency dipped below 

49 Hz [9]. Additionally, undesirable IBR tripping due to low frequency occurred during an operating incident in Central Queensland in June 2021 [10]. In response, the Australian Energy Market Operator (AEMO) initiated a review of the efficacy of underfrequency load shedding (UFLS) schemes during times of high IBR penetration [11]. Reports authored by the North American Electric Reliability Corporation (NERC) have also identified low inertia and unexpected IBR tripping during frequency events as operational challenges [12], [13]. It is standard practice for detailed dynamic stability as-sessment to be distinct from unit commitment and economic dispatch (UC & ED) processes. While standard reserve re-quirements are useful for ensuring system reliability follow-ing an unplanned outage, they are technology agnostic and only consider static security criteria, making them insufficient for ensuring frequency stability [14]. However, it would be desirable to unify frequency-stability assessment and UC & ED to improve the robustness of UC & ED decisions in the face of emerging dynamic issues introduced by IBRs. While there have been numerous efforts to formulate frequency stability constraints for UC & ED problems, many efforts are predicated on the center-of-inertia concept (COI) [15], 

> arXiv:2606.15706v1 [eess.SY] 14 Jun 2026

which is ill-suited for capturing the frequency heterogeneity of large, renewable-dominated power systems with significant levels of IBRs [6], [16], in particular GFMs. At the same time, methodologies that allow for more complex evaluation of frequency stability require external power system simulation software, large datasets, or are computationally burdensome [17]. In this paper, a novel computationally tractable nodal 

frequency-constrained UC & ED formulation is proposed. This methodology allows for accurate and interpretable analytical frequency-stability constraints that are suitable for mixed-generation power systems. The rest of the paper is structured as follows. A discussion of the literature related to frequency stability-constrained UC & ED can be found in Section II. In Section III, background information on branch-and-cut optimization is provided, fol-lowed by an overview of the frequency stability model and optimization problem in Section IV. Results of the case study using a 73 -bus system are included in Section V, and the effi-cacy of multiple solution approaches is compared. Concluding thoughts are provided in Section VI. II. F REQUENCY STABILITY -C ONSTRAINED POWER 

SYSTEMS OPTIMIZATION 

There have been numerous efforts to incorporate stability constraints in power systems optimization problems like opti-mal power flow (OPF) and UC&ED. However, accurately rep-resenting dynamic behavior within an optimization framework is challenging. One approach is to simplify the dynamics of an entire grid system by representing a network of machines as a single equivalent machine. This is the approach taken in [15] and [18]. In [15], the authors propose a frequency security-constrained optimal power flow framework, however, the frequency behavior of the entire system is represented by an aggregated single machine model and does not take into consideration the heterogeneity of frequency response based on electrical distance. In this framework, the dynamics of IBRs are represented by altering the parameters of an SG model to reflect diminished inertia. Similarly, the stochastic unit commitment framework in [18] utilizes a uniform fre-quency model that assumes dominant SG dynamics. Likewise, frequency response is modeled using the COI concept in [19]. Here, the authors acknowledge the key role of contingency size on frequency excursion magnitude [19]. In Wang et al. [20], the authors use a hybrid data-model-driven approach to generate the nodal frequency constraints for an energy storage optimization problem, but the approach requires first carrying out a full-year COI frequency-constrained unit commitment (UC). Another approach is to model the dynamics of individual generating devices and relate them using algebraic network equations. The result are systems of differential-algebraic equations (DAEs), which must be added as constraints to an optimization problem. DAE constraints in transient stability constrained optimal power flow problems have been handled using the following broad categories of techniques [21]: 1) sequential methods, 2) discretization methods, 3) heuristic algorithms, 4) machine learning-based approaches. In the literature, discretization methods are most frequently utilized. For instance, in [22], dynamic equations are converted to algebraic equations and added to a standard OPF framework. The objective function and constraints are linearized. In that work, the rotor angle is used to determine the stability of an SG-only system. Note that in SG-dominated systems, rotor angle instability is the first indicator of instability, but this may not be the case for systems with high shares of IBRs. A framework for frequency stability-constrained optimal power flow is detailed in [23]. The DAEs describing the frequency dynamics of SGs are converted to numerically equivalent algebraic equations. A re-dispatch method is used to ensure security during primary frequency response, and a constraint on nadir is implemented. While the authors include a general discussion on the discretization of differential algebraic constraints, the relevant constraints for IBRs are not explicitly presented. For large systems with many generators, the computational burden increases significantly. In Kilembe and Papadopolous [24], machine learning techniques are use to capture local frequency dynamics rather than the COI frequency, and a disturbance size regulation scheme for limit-ing frequency nadir and RoCoF is proposed. However, many simulations must be carried out to obtain the data necessary for training the model, and a physical interpretation of the hyperparameters is not provided. While COI-based approaches are attractive for their low computational burden, the COI frequency of a system is ill-suited for representing the frequency dynamics of large sys-tems with high shares of IBRs, where there may be numerous coherent areas and increased frequency localization due to fast IBR dynamics [6]. The COI frequency is also of limited value for mitigating generator tripping due to instantaneous nadir levels due to the inherent heterogeneous nature of frequency response across a system. In other words, while the COI frequency provides valuable information about the average frequency response across a system, it does not provide insight into the location and magnitude of the most severe frequency deviations in a system [25], whereas protection devices use only local information. This paper presents a novel nodal frequency stability-constrained UC & ED optimization framework. Unlike the vast majority of the literature on frequency stability-constrained UC & ED, this framework assesses frequency stability at the nodal level, rather than by coherent areas or by assuming a COI frequency. Furthermore, analytical models with straight-forward physical interpretations are utilized for frequency stability assessment. This detailed approach enables operators to arrive at commitment decisions that are less likely to result in IBR tripping caused by instantaneous frequency deviations. III. B RANCH AND CUT METHOD 

An overview of branch-and-cut optimization is provided in this section, followed by a discussion on the application of this approach to the optimization problem at hand. 

A. Background 

Branch-and-cut algorithms have a long history in combi-natorial optimization and can be utilized to solve a wide 2variety of problems [26]–[28]. They are commonly applied to mixed-integer linear programs (MILPs), which are NP-hard and far more challenging to solve than linear programs. The branch-and-cut approach is the combination of two popular solution methods for MILP problems: the branch-and-bound algorithm and the cutting-plane algorithm [28]. Branch-and-bound algorithms prune regions of a problem’s search tree that cannot lead to better solutions. The tree search strategy, branch strategy, and pruning rules may be fine-tuned to im-prove performance [29]. In contrast, cutting-plane algorithms use inequalities to tighten problem formulations [28]. The powerful combination of these methods, called the branch-and-cut approach, involves generating cutting planes at the nodes of the branching tree to improve the lower bound [28]. 

B. Application to UC & ED Problem 

The optimization problem considered in this paper is a MILP with additional scenario-dependent feasibility require-ments arising from frequency stability considerations. Directly embedding detailed frequency dynamics and nodal instanta-neous frequency constraints into the UC & ED formulation would result in a prohibitively large and computationally intractable problem for large-scale power systems. To address this challenge, a branch-and-cut approach is employed, allow-ing frequency stability constraints to be enforced implicitly. In the proposed branch-and-cut framework the optimization problem is solved without any modeling of frequency stability. At each new incumbent solution of the MILP, the solution of each of the first 24 hrs of the period is passed to the frequency response model described in Section IV under the largest generator contingency where the generator with the largest power output at that time period is tripped. If the contingency results in any instantaneous nodal frequencies that violate the minimum allowable threshold, the solution at that hour is declared infeasible and a cutting plane is generated to eliminate it from the feasible region of the optimization problem. An additional constraint to the cutting plane is also added to further encourage feasible solutions. Two different constraint formulations are tested: first, a constraint requiring additional thermal generator commitment and second, a con-straint on the maximum power output of the generator with the largest power output in the incumbent solution. The cuts are added dynamically via solver callbacks in Gurobi during the branch-and-bound process, ensuring that only those regions of the solution space that are infeasible from a frequency stability perspective are removed. This iterative process continues until a solution is found that satisfies both the traditional UC & ED constraints and the post-contingency frequency security requirements. Code for implementing this approach is available at our public repository [30]. IV. P ROBLEM OVERVIEW 

A. Frequency Response Model 

The frequency response model from [31] is leveraged for finding stability-constrained solutions. In this simplified model, the network representation is based on the Kron-reduced DC power flow equation, where generator nodes are retained [32]. For a set of buses, N , let γ be the set of generator nodes, and β be the set of all nodes without generators ( β = N \ γ). To describe a system of |γ| generation nodes, we define the following vector quantities: 

∆pΓ = ∆pγ1 · · · ∆pγ|γ|

T

∆θΓ = ∆θγ1 · · · ∆θγ|γ|

T

∆pD = ∆pd1 · · · ∆pd|γ|

T .

(1) The reduced power flow equation is then: 

∆pΓ = Br ∆θΓ + ∆ pD , (2) where ∆pγi , ∆ωi, and ∆pdi represent the net change in active power injection, change in voltage angle, and change in active power injection resulting from a disturbance at generator node i, respectively. The reduced Laplacian, Br , encodes the equivalent susceptances between generator nodes and is calculated from the full susceptance matrix, B, using (3). 

Br = Bγγ − Bγβ B−1 

> ββ

Bβγ (3) The dynamic relationship between an incremental change in active power and an incremental change in voltage angle for a droop GFM is given in (4). 

ddt ∆θγi = ω0∆ωi

ddt ∆ωi = − 1

Tci 

∆ωi + αiRi

Tci 

∆pγi

(4) Note that the incremental voltage angle and frequency states, 

∆θγi and ∆ωi, correspond to generator bus i. For i ∈ γ where there are multiple generators at the same bus, (4) represents the frequency dynamics of the fictitious single-device equivalent, and parameters with an i subscript are the parameters of this equivalent device. Ri is the droop coefficient, Tci is the frequency response time constant, and ω0 is the nominal frequency. The parameter αi is equal to the system base divided by the rated capacity of equivalent device ( SB 

> Si

) For a synchronous generator, this relationship is (5). 

ddt ∆θγi = ω0∆ωi

ddt ∆ωi = − Di

Mi

∆ωi − 1

Mi

∆pmi + αi

Mi

∆pγi

ddt ∆pmi = Ki

TSGi RSGi 

∆ωi − 1

TSGi 

∆pmi

(5) Here, Mi is the momentum and Di is the damping coefficient. The governor and turbine response gain constant is K, RSGi 

is the droop constant, and TSGi is the governor and turbine response time constant. The state ∆pmi is the incremental power output of the turbine governor. The network model, (2), is combined with the node-level dynamics, (4)-(5), to form a linear time-invariant system of the form (6), which is solved exactly using (7). 

˙x = Ax + Bu (6) 

x(t) = eAtx0 +

Z tt0

eA(t−τ )Bu (τ ) d τ (7) 3Further details on forming (6) and (7) are given in [31]. Note that in this framework, GFLs are assumed to not have grid support functionality and are modeled as negative loads [31]. Consider the WECC 9-bus system, shown in Figure 1. Two common causes of power imbalances are load steps and generator outages. To simulate a load step using the framework in (2), all load nodes are eliminated, and the effect of the load step is represented as external forcing in the reduced network. For cases where the disturbance node is not in the set of generator nodes, pD can be calculated using (8). 

∆pD = Bγβ Bββ ∆pβ , (8) In (8), ∆pβ is the vector of active power disturbance mag-nitudes occurring at non-generator nodes. Generator outages are represented in a different manner. Suppose there are two generators operating in parallel at one of the generator buses in Figure 1 and one of the generators is tripped. In this case, the bus where the outage occurs is retained in the network since there is another active generator at the outage bus. The effect of the generator outage is represented as external forcing applied only to the dynamic node where the outage occurred, as shown in the middle image in Figure 2. Since the disturbance occurs at a generator (retained) node, then the active power disturbance vector, ∆pD , is (9). 

∆pD = ptrip eγ (9) As discussed in Section III-B, the largest generator con-tingency is simulated for each set of hourly commitment and dispatch decisions. Therefore, in (9), ptrip is equal to the active power injection by the generator with the largest power output at time period t (ptrip = max g∈G∪S pg,t for a set of generators, G, and a set of batteries, S). Furthermore, 

eγ ∈ R|γ| is the standard basis vector selecting the node of the tripped generator. At the bus where the trip occurs, the scaling factor, αi, is modified to reflect that the capacity of the tripped generator is subtracted from the capacity of the single-device dynamic equivalent of that bus. In contrast, if a generator outage occurs at a node where there is a single generator, that node is eliminated along with other non-generator nodes; it belongs to set β. In this final scenario, the effect of the outage is represented as if it is a load step via the term Bγβ Bββ ∆pβ , as depicted in the right image in Figure 2. In each case, the first term of (2), Br∆θΓ,represents the power exchanged between generator nodes as their frequencies re-synchronize following a disturbance. In this paper, the largest generator contingency is simulated for each set of hourly commitment and dispatch decisions. 

B. Optimization Problem 

The production cost model was created in PowerSimula-tions.jl [33] and follows the mathematical form of Guerra et al. [34]. For a set of thermal generators, GT , a set of batteries, 

S, over a set of time periods, T , the objective function is defined as: 

min X

> t∈T

X

> g∈G T

cf uel g,t pg,t + cstart g,t xstart g,t + cstop g,t xstop g,t (10) 1 

> 32
> 56
> 8
> G
> G
> G

Fig. 1: WECC 9-bus system. 

Fig. 2: Frequency response model configurations for different disturbance types in the WECC 9-bus system: load step (left), outage at a multi-generator bus (middle), outage at a single-generator bus (right). where pg,t is the power from generator g and c are scalar cost values associated with their respective variables. For the set of buses, N , and a set of reserve requirements, 

R, (including zonal spinning reserves and system-wide reg-ulation reserves) the constraints on generation are given by: 

X

> g∈G

pg,t + X

> s∈S

pds,t = X

> n∈N

dn,t + X

> s∈S

pcs,t , t ∈ T (11a) 

P g,t xg,t ≤ pg,t + X

> i∈R

ri,g,t ≤ P g,t xg,t , g ∈ G , t ∈ T 

(11b) 

Rg,t ≤ pg,t − pg,t −1 ≤ Rg,t , g ∈ G T , t ∈ T (11c) 

xg,t −1 − xg,t + xstart g,t − xstop g,t = 0 , g ∈ G T , t ∈ T (11d) 

X

> g∈G

ri,g,t + X

> s∈S

ri,s,t ≥ RR i,t , i ∈ R , t ∈ T (11e) 

Qi,g,t ≤ ri,g,t ≤ Qi,g,t g ∈ G ∪ S , i ∈ R , t ∈ T (11f) where G is the set of all generators (thermal and renewable), 

dn,t are the demands at bus n, · and · are lower and upper bounds on their respective variables or expressions, pds,t is the power discharged from battery s, pcs,t is the power used to charge battery s, xg,t is a binary variable indicating if generator g is dispatched, xstart g,t and xstop g,t are binary variables indicating if generator g started up or shut down in the time period t, r is the amount of power contributed to the reserve requirement, and RR i,t is the reserve requirement of reserve category i. Here, (11a) is the system power balance, (11b) is the generator power production limits, (11c) are the limits on ramp rates, (11d) constrain the start up and shut down of the generators, (11e) set the reserve requirements, and (11f) are limits on the reserve variables. Line flow constraints in the system are given by: 4X

> (j,k )∈L| j=n

fj,k,t − X

> (j,k )∈L| k=n

fj,k,t = X

> g∈G (n)

pg,t − dn,t +

X

> s∈S (n)

pds,t − X

> s∈S (n)

pcs,t , n ∈ N , t ∈ T 

(12a) 

F i,j ≤ fi,j,t ≤ F i,j , (i, j ) ∈ L , t ∈ T (12b) 

fj,k,t = Bj,k (θj,t − θk,t ), (i, j ) ∈ L , t ∈ T (12c) 

θ ≤ θn,t ≤ θ, n ∈ N , t ∈ T (12d) (12e) where G(n) and S(n) are the generators and batteries on bus 

n, respectively; L is the set of lines, fj,k,t is the flow between buses j and k, Bj,k is the susceptance of the respective line, and θj is the bus phase angle on bus j. Here, (12a) is the nodal power balance, (12b) are the bounds on flows, (12c) are DCOPF constraints on power flows, and (12d) are bounds on the phase angles. Finally, the battery storage operation constraints are given by: 

0 ≤ pcs,t ≤ P csxcs,t , s ∈ S , t ∈ T (13a) 

0 ≤ pds,t ≤ P ds (1 − xcs,t ), s ∈ S , t ∈ T (13b) 

SoC s,t = (1 − ηsd s )SoC s,t −1 + pcs,t 

ηcs

− ηds pds,t , s ∈ S , t ∈ T 

(13c) 

SoC s ≤ SoC s,t ≤ SoC s, s ∈ S , t ∈ T (13d) 

SoC s,t =1 = SoC init s , s ∈ S (13e) 

pds,t + X

> i∈R

ri,s,t ≤ P ds + pcs,t , s ∈ S , t ∈ T (13f) where xcs,t is an auxiliary variable to ensure that the battery cannot charge and discharge at the same time, SoC s,t is the state of charge of battery s, SOC init s is a parameter of the initial state of charge of the battery, and ηsd s , ηcs, and ηds are the self discharge rate, charging, and discharging efficiencies for battery s, respectively. Here (13a) and (13b) are bounds on the charging and discharging of the battery, (13c) is the temporal operation of the battery, (13d) are bounds on the state of charge, (13e) sets the initial state of charge of the battery, and (13f) defines the battery’s contribution to reserves. In addition to the noted constraints, there are also slack variables on the system balance and the reserve requirements, which are heavily penalized in the objective function. All variables are nonnegative. Finally, we note that, for the use of the branch and cut algorithm, we added a binary dispatch variable for short-duration storage devices when discharging. Within PowerSimulations.jl, the optimization problem is run for a day-ahead period of 24 hours with hourly reso-lution and an additional 24 hours of “look-ahead” horizon (|T | = 48 ). Simulations are run one day at a time by solving the optimization problem, keeping the first 24 time points, then moving forward in time and continuously maintaining a 48-hour time horizon. The results of the previous day are also fixed at the start of the next days simulation, such that the commitment status of the generators must be maintained when solving for the next day. Each step of the simulation was solved with Gurobi using lazy constraint callbacks which are called at each new incumbent solution. At each new incumbent, the frequency response model with the largest generator contingency was evaluated (see Section III), and if it was infeasible at any hour, a constraint was added to that hour to cut off that incumbent solution and add an additional constraint on i) thermal generation or ii) the power output of a critical generator, to push the model towards feasible solutions. Because the second constraint is applied to continuous variables, it was possible that an incumbent solution could become feasible after the constraint was added. Consequently, we added binary variables to the system that do not show up in the objective or operational constraints, but instead allow the solver to find the same operational incumbent solution again. After each step of the simulation, the lazy constraints were removed from Gurobi so that the next step began with no lazy constraints. V. C ASE STUDY 

Here we present results from the application of the problem to a 73-bus system considering different sets of constraints. 

A. Results - Base Case 

In this section we present the results of the optimization problem applied to a modified version of the RTS-GMLC system [35], [36], which is a 73-bus system. The installed capacity values by generation type are provided in Table I. We henceforth assume that every IBR is of the droop GFM type and is referred to as a “GFM” for simplicity The system was modified such that at every generation bus, if the total capacity of SG assets exceeded that of the GFMs, the GFMs were removed and their capacity was added to the SG assets. Conversely, if the total capacity of the GFMs exceeded that of the SGs, the SGs were removed and their capacity was added to the GFMs. These modifications were necessary for the application of the frequency model proposed in [31] to the system, since the frequency model assumes each generation bus is either an “GFM bus” or a “SG bus.” In addition, a short-duration storage unit was assumed to be an GFM and was moved to Bus 316 so that there were no mixed-generation-type buses in the system, and the long-duration storage element was disabled. It is well known that GFMs must operate with sufficient headroom to participate in frequency response [3], and therefore it is assumed that generation assets are operating with sufficient headroom as to be able to participate in frequency response. All GFMs are assumed to have P -δ droop characteristics as indicated in (4); dead bands are not modeled. All GFMs are assumed to have identical droop coefficients and time constants while SGs have identical inertia, damping, and droop coefficients, as well as turbine governor time constants. We note that GFM and SG parameters are not required to be identical in the frequency model proposed in [31], and that identical parameters are assumed in this paper in the interest of simplicity. The rated capacities of the generation assets are not identical. The instantaneous frequency threshold was chosen to be 58 Hz, in accordance with the continent-wide 5Generation Type Installed Capacity [MVA] Grid Interface Gas, Steam 8681 SG Nuclear 447 SG Solar PV 8611 GFM Wind 3307 GFM Short-Term Battery 1000 GFM 

TABLE I: Installed capacity by generation type. Grid interface is also indicated. underfrequency requirement laid out by NERC PRC-006 and depicted in Figure 3. Finally, in this framework, we focus on low instantaneous frequencies; low settling frequencies that would be managed by automatic generation control are treated as a separate problem for future work, though reserves are held, but not deployed, for this purpose in the model. 10-1 100 101 102 

> Time[s]
> 57
> 58
> 59
> 60
> 61
> 62
> 63
> Frequency [Hz]

Fig. 3: Frequency bounds for the Eastern Interconnection [37]. The continent-wide underfrequency requirement for < 30 soutlined in NERC PRC-006 is shown in red. 

Fig. 4: Graph representation of the modified RTS-GMLC system. GFM-buses are shown as blue nodes and SG-buses as orange nodes. Nodes where the minimum frequency went below 58 Hz in the full-year problem are shown in red. All of the frequency-unstable nodes were GFM nodes. Gray nodes represent buses without generation devices. We first present the results of a full-year UC & ED problem without frequency constraints. The production cost over the full year is shown in Figure 5a. Time periods when the minimum frequency in the system would have been below the instantaneous UFLS level ( 58 Hz) in the event of a largest generator contingency are shown in red; there were 43 of these time periods over the course of the year. Importantly, these infeasible points occur during times of high instantaneous GFM shares, and thus relatively low SG shares, as reflected in the dispatch curves depicted in Figure 5b. The frequency response plots at two different time instances are shown in Figure 6. These plots show the frequency trajec-tories at every online generator bus in the system. In Figure 6a, which corresponds to hour 5000 in the full-year UC & ED results, no buses violated the instantaneous frequency limit of 58 Hz. In Figure 6b, however, which corresponds to hour 636, one of the nodal frequencies does violate the frequency limit. Notably, the average (COI) frequency, which is shown in red, remains close to the nominal frequency. The severe overestimation of the minimum instantaneous nodal frequency by the COI frequency metric is a fundamental limitation of approximating frequency response by a single trajectory. In fact, for every infeasible point in the full-year simulation, the COI frequency did not predict an instantaneous frequency below the underfrequency performance characteristic curve. The COI frequency in Figure 6b was directly calculated by taking the average of all the frequency trajectories calculated by the frequency model introduced in Section IV. In practice, analytically-derived system frequency models have difficulty in capturing the rich dynamics of mixed-generation systems and neglect the impact of disturbance location, adding addi-tional sources of error [25], [38]–[40]. 0 2000 4000 6000 8000 

> 0
> 50k
> 100k
> 150k
> Infeasible Points (< 58Hz)
> Production Cost
> Hour

(a) Production cost for the unconstrained case over a full-year. Time periods when the minimum frequency in the system was below 58 Hz are shown in red. 2000 4000 6000 8000  

> 0
> 2000
> 4000
> 6000
> Inverter-Based Thermal
> Generation (MW)
> Hour

(b) Dispatch levels of thermal and inverter-based resources over a full-year for the base case (without frequency constraints). Time periods when the minimum frequency in the system was below 58 Hz are shown in red. 

Fig. 5: Results for one year. Instances of excessively low frequency values generally correspond to time periods with high GFM to SG power output ratios. In Sections V-B and V-C, we present two methods of constraining the UC&ED problem such that instantaneous nodal frequencies do not fall below 58 Hz. These constraints are heuristic and do not guarantee the lowest possible op-erating cost which does not violate stability requirements, but they provide solutions that are feasible while maintaining stability. The first approach aims to mitigate low frequencies 60 0.5 1 1.5 2

> 59.8
> 59.9
> 60
> Time (s)
> Frequency (Hz)

(a) Example of a dispatch scenario where all frequencies stayed above the instantaneous UFLS limit (Hour 5000). 0 0.5 1 1.5 2

> 58
> 59
> 60
> COI
> Time (s)
> Frequency (Hz)

(b) Example of a dispatch scenario where the instantaneous UFLS limit was violated (Hour 636). The red trace represents the average (COI) frequency. 

Fig. 6: Frequency response at every generation node after the largest generator contingency for two dispatch scenarios. by increasing the thermal generation in the system, thereby increasing inertia. The second approach decreases the power output of a critical generator. Results of the sensitivity analysis are presented in Section V-D and a discussion on the efficacy of the different approaches is discussed in Section V-F. 

B. Approach 1 - Constraint on Thermal Generation 

The results of the unconstrained case suggest that a lack of online SGs is a contributing factor to frequency trajectories that violate the instantaneous frequency limit. For this reason, we introduce a constraint on the minimum thermal generation for incumbent solutions that violate the frequency stability requirements. The constraint is given in (14) for a time point 

t where the frequency stability requirements are violated and where ∗ corresponds to the value at the incumbent solution. 

X

> g∈G T

pg,t ≥ 1.05 X

> g∈G T

p∗ 

> g,t

(14) The results of the thermal generation constrained problem are shown in Figure 7. The new solutions are free from unsta-ble frequency scenarios as predicted by the frequency model. Comparison of the production costs between the unconstrained case and the thermal generation-constrained case reveals that production costs soar during the “infeasible” hours indicated in Figure 5. The difference in cost (where the production cost in the base case was subtracted from the cost in the thermal generation-constrained case) is given in Figure 7a. The increased costs are due the shifting of generation from zero-marginal cost GFMs to more expensive SG-based devices. The hourly generation from thermal/SG devices and GFMs for both the base case and the constrained case is illustrated in Figure 7b. The frequency trajectories for Hour 636, which was an 2000 4000 6000 8000 

> 0
> 20k
> 40k
> 60k
> Hour
> Δ Production Cost

(a) Difference in production cost over one year (thermal generation constrained production cost − base case production cost). 2550 2600 2650 2700 2750   

> 1000
> 2000
> 3000
> 4000
> 5000
> Base Case - SG Generation Approach 1 - SG Generation
> Base Case - IBR Generation Approach 1 - IBR Generation
> Hour
> Generation (MW)

(b) Comparison of hourly generation from GFMs and SGs in the unconstrained case and the thermal generation-constrained case. 0 0.5 1 1.5 2

> 59.2
> 59.4
> 59.6
> 59.8
> 60
> Time (s)
> Frequency (Hz)

(c) Frequency response at every generation node for hour 636 (infea-sible in the base case). 

Fig. 7: Results for one year. Infeasible solutions were cut off and constraints on thermal generation were implemented. infeasible time period in the base case, are shown in Figure 7c. Qualitatively, the frequency curves are far different from those seen in the base case (Figure 6b). 

C. Approach 2 - Critical Generator Output Constraint 

The elevated production costs caused by increased thermal generation motivate the formulation of a second approach, which seeks to encourage frequency-stable solutions which have a diminished impact on production cost. In this second approach, a constraint is placed on the maximum power output of the “critical generator,” which is the generator with the largest power output in the incumbent solution. The contin-gency under study is always the outage of the generator with the largest power output at the specified hour, and thus the constraint encourages a slight redistribution of power output, lessening the impact of the largest generator contingency. The constraint at time t where the frequency stability requirements are violated is give in (15). 

pˆg,t ≤ 0.9 · p∗ 

> ˆg,t

(15) 7where ˆg is the critical generator at time t. We then solve the full-year problem to confirm the effectiveness of Approach 2 in eliminating frequencies below 58 Hz while not increasing production cost significantly. The resulting production costs are compared to those of the base case in Figure 8a. The hourly generation from GFMs and SGs in the base case and the case using constraint Approach 2 are compared in Figure 8b. In contrast to the solutions obtained using Approach 1, thermal generation is nearly the same as in the base case, while generation from GFMs is slightly shifted in time. The frequency trajectories at hour 636 are given in Figure 8c. From these results we see that Approaches 1 and 2 yielded similar, though not identical, solutions for this time period. 2000 4000 6000 8000 

> −10k
> −5k
> 0
> 5k
> 10k
> Hour
> Δ Production Cost

(a) Difference in production cost over one year (frequency constrained production cost − base case production cost). 2550 2600 2650 2700 2750   

> 1000
> 2000
> 3000
> 4000
> 5000
> Base Case - SG Generation Approach 2 - SG Generation
> Base Case - IBR Generation Approach 2 - IBR Generation
> Hour
> Generation (MW)

(b) Comparison of hourly generation from GFMs and SGs in the unconstrained case and the critical generator output-constrained case. 0 0.5 1 1.5 2

> 59.4
> 59.6
> 59.8
> 60
> Time (s)
> Frequency (Hz)

(c) Frequency response at every generation node for hour 636 (infea-sible in the base case). 

Fig. 8: Results for one year. Infeasible solutions were cut off and constraints on the critical generator output were implemented. The results suggest that the constraint on the critical gener-ator output outperforms the constraint on thermal generation in several ways. First, the constraint on the critical generator output was effective at mitigating excessively low frequencies without substantially increasing the average daily production cost. Second, the effectiveness of Approach 2 demonstrates that it is possible to reduce low frequencies without bringing more carbon-intensive generation online. These results stand in stark contrast to the results obtained using Approach 1, where dramatic increases in production cost and thermal generation are observed. Further discussion on the effectiveness of each approach is included in Section V-F. 

D. Sensitivity Analysis 

Next, the sensitivity of the production cost to changes in the instantaneous frequency threshold was evaluated. For this analysis, Approach 2 was used, and the frequency thresholds were 58 , 59 , and 59 .5 Hz. The production cost over five days for these scenarios and the unconstrained case are provided in Figure 9. The production cost for the unconstrained case and for the frequency-constrained cases using 58 and 59 Hz limits were largely the same. However, when the minimum frequency limit was set to 59 .5 Hz there is a sustained increase in production cost in the first two days. This increase in production cost is expected given the tightened constraint on instantaneous frequency and the subsequent increase in infeasible time periods. 20 40 60 80 100 120    

> 50k
> 100k
> Base Case 58 Hz 59 Hz 59.5 Hz
> Hour
> Production Cost (USD)

Fig. 9: Production cost over five days for three different instantaneous frequency limits. 

E. Nodal RoCoF Constraints 

Given that unexpected IBR tripping can occur due to fast RoCoFs [41], it is desirable to assess the robustness of the proposed problem formulation for limiting RoCoF. In this scenario, feasibility is determined by calculating local RoCoFs rather than instantaneous frequencies, and cutting planes are generated accordingly. A 0.5 s window is used for calculating RoCoF. The results of the RoCoF-constrained problem with an additional constraint on: 1) thermal generation, and 2) the critical generator output, are compared to the base case results in Figure 10a. The RoCoF threshold was 1 Hz/s. There were 18 time periods when the maximum RoCoF exceeded 1 Hz/s in the base case; these points are indicated by red vertical lines. As was the case in the nodal instantaneous frequency-constrained problem, the critical generator output constraint was more effective than the thermal generation constraint in terms of keeping production cost low while mitigating undesirable frequency behavior. In the thermal generation-constrained case, many more SGs had to be dispatched to provide enough inertia to mitigate high RoCoFs as compared to the base case and the critical generator output-constrained case, as seen in Figure 10b. Interestingly, using Approach 2 resulted in less SG deployment than the base case, but was still effective in eliminating RoCoFs > 1 Hz/s. 820 40 60 80 100 120   

> 20k
> 40k
> 60k
> 80k
> 100k
> Base Case Approach 1 Approach 2
> Hour
> Production Cost (USD)

(a) Production cost over five days for the RoCoF-constrained problem with an additional constraint on: 1) thermal generation, and 2) critical generator output. The production cost for the base case is also included for comparison. The red lines indicate time periods when the maximum RoCoF in the system exceeded 1 Hz/s in the base case. 20 40 60 80 100 120   

> 5
> 10
> 15
> 20
> 25
> Base Case Approach 1 Approach 2
> Hour
> Number of Online SGs

(b) Number of SGs online over five days. The thermal generation-constrained case results in much greater numbers of online SGs compared to the base case and the critical generator output-constrained case. 

Fig. 10: Five-day results of the RoCoF-constrained problems. 20 40 60 80 100 120    

> 0
> 10
> 20
> 0.05 s 0.1 s 0.25 s 0.5 s
> Hour
> Maximum RoCoF (Hz/s)

Fig. 11: Maximum RoCoF over five days using four different time measurement windows. It must be noted that the RoCoF values varied dramatically depending on the time window used for measurement. The maximum RoCoF for each hour using four different time measurement windows is shown in Figure 11. Generally speaking, as the time measurement window is shortened, the better the rapid frequency changes at GFM nodes are captured. The filtering effect longer time windows have on fast dynamics may or may not be desirable depending on the phenomena of interest. 

F. Discussion 

In subsections V-A − V-E, the results corresponding to the following problem formulations were presented: i. Base case (no frequency stability constraints). ii. Instantaneous nodal frequency constrained-case with an additional constraint on thermal generation. iii. Instantaneous nodal frequency constrained-case with an additional constraint on the critical generator output. iv. Nodal RoCoF constrained-case with an additional con-straint on thermal generation. v. Nodal RoCoF constrained-case with an additional con-straint on the critical generator output. The critical generator output constraint outperformed the thermal generation constraint in terms of keeping production costs low. The solve time of the critical generator output-constrained problem was also considerably faster than the the thermal-generation constraint approach. In Table II, the average hourly SG and GFM dispatch, the average daily production cost, and the solve time for problem formulations i-iii, are given. All solve times were obtained on an AMD Ryzen 7 4700U CPU @ 2.00GHz, 8-core processor. Seeing that a standard laptop was used in this study, there are very substantial time savings to be gained by utilizing a high performance computer.                  

> Avg. Hourly SG Avg. Hourly GFM Avg. Daily Prod. Solve Case Dispatch [GW] Dispatch [GW] Cost [$1M] Time [hr] i2.12 2.37 0.92 3.16 ii 2.17 2.31 0.95 17.28 iii 2.12 2.37 0.92 11.97

TABLE II: Average dispatch by grid interface type, average daily production cost, and solve time for each solution set for one full year. The problem formulations are referred to by their place in the enumerated list at the beginning of this subsection. The results of the five-day simulations using formulations iv and v arrived at similar conclusions. That is, when eliminating high RoCoFs instead of low instantaneous frequencies, the constraint on the critical generator output outperformed the constraint on thermal generation. The solutions for formu-lations i, iv, and v are included in Table III. Note that the marginally lower cost of the formulation in Case v over Case 

i is a result of the simulations taking different pathways over the course of sequential simulations. To concurrently constrain instantaneous frequencies and RoCoFs, a simple AND opera-tor may be employed when determining the feasibility of the solution.                  

> Avg. Hourly SG Avg. Hourly GFM Avg. Daily Prod. Solve Case Dispatch [GW] Dispatch [GW] Cost [$1M] Time [min] i1.92 2.70 0.81 6.54 iv 2.18 2.44 0.97 74.68 v1.90 2.72 0.80 23.50

TABLE III: Results of the five-day UC & ED. Problem formulations are referred to by their place in the enumerated list at the beginning of this subsection. VI. C ONCLUSIONS AND FUTURE WORK 

As the proliferation of renewable technologies continues, frequency stability concerns arise due to the fast dynamics of IBRs and unexpected tripping caused by low instantaneous frequencies. In this paper, we present a unified optimization framework that bridges frequency stability assessment and UC & ED studies. The proposed framework works by eliminating solutions that result in instantaneous nodal frequencies that 9violate a given frequency or RoCoF threshold. Our results indicate that the proposed optimization framework can resolve undesirable, low instantaneous frequencies and high RoCoFs while maintaining reasonable production costs. Future work will focus on incorporating voltage stability as additional constraints. REFERENCES [1] K. Calvin, D. Dasgupta, G. Krinner, A. Mukherji, P. W. Thorne, C. Trisos, J. Romero, P. Aldunce, K. Barrett, G. Blanco et al. ,“IPCC, 2023: Climate Change 2023: Synthesis Report. Contribution of Working Groups I, II and III to the Sixth Assessment Report of the Intergovernmental Panel on Climate Change [Core Writing Team, H. Lee and J. Romero (eds.)]. IPCC, Geneva, Switzerland.” [Online]. Available: https://www .ipcc .ch/report/ar6/syr/ [2] F. Milano, F. D¨ orfler, G. Hug, D. Hill, and G. Verbic, “Foundations and Challenges of Low-Inertia Systems,” Jul. 2018. [3] Y. Lin, J. H. Eto, B. B. Johnson, J. D. Flicker, R. H. Lasseter, H. N. V. Pico, G.-S. Seo, B. J. Pierre, and A. Ellis, “Research Roadmap on Grid-Forming Inverters,” p. 60. [Online]. Available: https://www .nrel .gov/docs/fy21osti/73476 .pdf [4] R. W. Kenyon, A. Sajadi, M. Bossart, A. Hoke, and B.-M. Hodge, “Inter-active power to frequency dynamics between grid-forming inverters and synchronous generators in power electronics-dominated power systems,” 

IEEE Systems Journal , vol. 17, no. 3, pp. 3456–3467, 2023. [5] C. He, H. Geng, K. Rajashekara, and A. Chandra, “Analysis and Control of Frequency Stability in Low-Inertia Power Systems: A Review,” 

IEEE/CAA Journal of Automatica Sinica , vol. 11, no. 12, pp. 2363– 2383, Dec. 2024. [6] M. Baughman, M. Trujillo, B.-M. Hodge, and E. Jensen, “Implications of grid-forming inverter parameters on disturbance localization and controllability,” 2026. [Online]. Available: https://arxiv .org/abs/ 2601 .11453 [7] Nahid-Al-Masood, N. Modi, and R. Yan, “Low inertia power systems: Frequency response challenges and a possible solution,” in 2016 Aus-tralasian Universities Power Engineering Conference (AUPEC) , Sep. 2016, pp. 1–6. [8] “GB power system disruption on 9 August 2019,” Energy Emergencies Executive Committee (E3C), Tech. Rep., Jan. 2020. [9] J. Bialek, “What does the GB power outage on 9 August 2019 tell us about the current state of decarbonised power systems?” vol. 146, p. 111821. [Online]. Available: https://www .sciencedirect .com/science/ article/pii/S0301421520305395 [10] “Trip of multiple generators and lines in Central Queensland and associated under-frequency load shedding on 25 May 2021,” Australian Energy Market Operator (AEMO), Tech. Rep., Oct. 2021. [11] “Power System Frequency Risk Review,” Australian Energy Market Operator (AEMO), Tech. Rep., Jul. 2022. [12] “Inverter-Based Resource Performance Issues Report,” North American Electric Reliability Corporation (NERC), Tech. Rep., Nov. 2023. [13] “Lesson Learned Islanding and Insufficient Primary Frequency Response Resulted in Unintended Under Frequency Load Shedding,” North Amer-ican Electric Reliability Corporation (NERC), Tech. Rep., Apr. 2022. [14] A. J. Conejo and L. Baringo, “Unit commitment and economic dispatch,” in Power system operations . Springer, 2017, pp. 197–232. [15] N. Nguyen, S. Almasabi, A. Bera, and J. Mitra, “Optimal Power Flow Incorporating Frequency Security Constraint,” vol. 55, no. 6, pp. 6508–6516. [Online]. Available: https://ieeexplore .ieee .org/document/ 8822460/ [16] I. Kamwa, A. K. Pradhan, and G. Joos, “Automatic segmentation of large power systems into fuzzy coherent areas for dynamic vulnerability assessment,” IEEE Transactions on Power Systems , vol. 22, no. 4, pp. 1974–1985, 2007. [17] L. Liu, W. Li, Y. Ba, J. Shen, C. Jin, and K. Wen, “An Analytical Model for Frequency Nadir Prediction Following a Major Disturbance,” IEEE Transactions on Power Systems , vol. 35, no. 4, pp. 2527–2536, Jul. 2020. [18] L. Badesa, F. Teng, and G. Strbac, “Simultaneous Scheduling of Multiple Frequency Services in Stochastic Unit Commitment,” vol. 34, no. 5, pp. 3858–3868. [Online]. Available: https://ieeexplore .ieee .org/ document/8667397 [19] S. P¨ uschel-Løvengreen and P. Mancarella, “Frequency Response Constrained Economic Dispatch with Consideration of Generation Contingency Size,” in 2018 Power Systems Computation Conference (PSCC) , pp. 1–7. [Online]. Available: https://ieeexplore .ieee .org/ abstract/document/8442669 [20] J. Wang, J. Zhang, M. Yang, Y. Wang, and N. Zhang, “Nodal frequency-constrained energy storage planning via hybrid data-model driven meth-ods,” iEnergy , vol. 4, no. 1, pp. 43–53, 2025. [21] H. Zhang, Y. Xu, and Z. Y. Dong, “Advances in transient stability-constrained optimal power flow of power systems,” pp. 1–17. [Online]. Available: https://ieeexplore .ieee .org/abstract/document/11006470 [22] D. Gan, R. Thomas, and R. Zimmerman, “Stability-constrained optimal power flow,” vol. 15, no. 2, pp. 535–540. [Online]. Available: https://ieeexplore .ieee .org/document/867137 [23] X. Zhao, H. Wei, J. Qi, P. Li, and X. Bai, “Frequency Stability Constrained Optimal Power Flow Incorporating Differential Algebraic Equations of Governor Dynamics,” vol. 36, no. 3, pp. 1666–1676. [Online]. Available: https://ieeexplore-ieee-org .colorado .idm .oclc .org/ abstract/document/9201188 [24] A. B. Kilembe and P. N. Papadopoulos, “Regulation of Disturbance Magnitude for Locational Frequency Stability Using Machine Learning.” IEEE, pp. 1–6. [Online]. Available: https://ieeexplore .ieee .org/document/10333967/ [25] P. M. Anderson and M. Mirheydar, “A low-order system frequency response model,” IEEE Transactions on Power Systems , vol. 5, pp. 720–729, 1990. [Online]. Available: https://api .semanticscholar .org/ CorpusID:110540091 [26] J. E. Mitchell, “Branch-and-cut algorithms for combinatorial optimiza-tion problems,” Handbook of applied optimization , vol. 1, no. 1, pp. 65–77, 2002. [27] A. Lucena and J. E. Beasley, “Branch and cut algorithms,” Advances in linear and integer programming , vol. 4, pp. 187–221, 1996. [28] M. Karamanov, “Branch and cut: an empirical study,” Ph.D. dissertation, PhD thesis, Carnegie Mellon University, 2006. [29] D. R. Morrison, S. H. Jacobson, J. J. Sauppe, and E. C. Sewell, “Branch-and-bound algorithms: A survey of recent advances in searching, branch-ing, and pruning,” Discrete optimization , vol. 19, pp. 79–102, 2016. [30] D. L. Cole and M. Trujillo, “dlcole3/FrequencyModelBranchandCut,” https://github .com/dlcole3/FrequencyModelBranchandCut/tree/ 4e183d315f9b92a575bb19bdd55cd7a468c809c8, 2026. [31] M. Trujillo, A. Sajadi, J. Shaw, and B.-M. Hodge, “Computationally efficient analytical models of frequency and voltage in low-inertia systems,” 2025. [Online]. Available: https://arxiv .org/abs/2506 .06620 [32] ——, “Analytical Models of Frequency and Voltage in Large-Scale All-Inverter Power Systems,” IEEE Transactions on Power Systems , pp. 1– 12, 2026. [33] J. D. Lara, C. Barrows, D. Thom, S. Dalvi, D. S. Callaway, and D. Krishnamurthy, “Powersimulations. jl–a power systems operations simulation library,” arXiv preprint arXiv:2404.03074 , 2024. [34] O. J. Guerra, S. Dalvi, A. Thatte, B. Cowiestoll, J. Jorgenson, and B.-M. Hodge, “Towards robust and scalable dispatch modeling of long-duration energy storage,” Renewable and Sustainable Energy Reviews , vol. 207, p. 114940, 2025. [35] C. Barrows, A. Bloom, A. Ehlen, J. Ik¨ aheimo, J. Jorgenson, D. Krishnamurthy, J. Lau, B. McBennett, M. O’Connell, E. Preston, A. Staid, G. Stephen, and J.-P. Watson, “The IEEE Reliability Test System: A Proposed 2019 Update,” vol. 35, no. 1, pp. 119–127. [Online]. Available: https://ieeexplore .ieee .org/document/8753693 [36] D. Cole, S. Dalvi, and O. J. Guerra Fernandez, “Ldes-sizing-and-siting-model (power grid test cases for long-duration energy storage (ldes) siting) [swr-25-75],” 04 2025. [Online]. Available: https://www .osti .gov/biblio/code-153481 [37] “PRC-006-NPCC-2 Automatic Underfrequency Load Shedding.” [Online]. Available: https://www .nerc .com/globalassets/standards/ reliability-standards/prc/prc-006-npcc-2 .pdf [38] M. L. Chan, R. Dunlop, and F. Schweppe, “Dynamic equivalents for average system frequency behavior following major distribances,” IEEE Transactions on Power Apparatus and Systems , no. 4, pp. 1637–1642, 2007. [39] Q. Shi, F. Li, and H. Cui, “Analytical method to aggregate multi-machine sfr model with applications in power system dynamic studies,” IEEE Transactions on Power Systems , vol. 33, no. 6, pp. 6355–6367, 2018. [40] L. Liu, W. Li, Y. Ba, J. Shen, C. Jin, and K. Wen, “An analytical model for frequency nadir prediction following a major disturbance,” IEEE Transactions on Power Systems , vol. 35, no. 4, pp. 2527–2536, 2020. [41] “Meeting the Challenges of Declining System Inertia,” Electric Power Research Institute (EPRI), Tech. Rep., Apr. 2019. 

10