Title: Artificial Intelligence for Power-Converter-Rich Electrical Systems: A Review

URL Source: https://arxiv.org/pdf/2606.15948v1

Published Time: Tue, 16 Jun 2026 01:24:03 GMT

Number of Pages: 24

Markdown Content:
> 1

# Artificial Intelligence for Power-Converter-Rich Electrical Systems: A Review 

Pengfeng Lin, Senior Member, IEEE , Yuan Gao, Senior Member, IEEE , Yuxi Tang, Student Member, IEEE ,Muhammad Waqas Qaisar, Student Member, IEEE , Peifeng Hui, Student Member, IEEE , Chuanlin Zhang, Senior Member, IEEE Miao Zhu, Senior Member, IEEE Peng Wang, Senior Member, IEEE 

Abstract —Power-converter-rich electrical systems, formed by renewable generation, electrified transportation, and inverter-based resources, exhibit strongly nonlinear dynamics, multi-physics design tradeoffs, fast control requirements, and growing reliability and cybersecurity constraints. These characteristics strain workflows that rely only on physics-based modeling, sequential optimization, and rule-based operation. This paper reviews artificial intelligence (AI) for power-converter-rich elec-trical systems through a life-cycle and deployment-readiness per-spective. The literature is organized across converter design, real-time control, system-level operation, and compliance-oriented governance. For design, we examine surrogate modeling, topol-ogy and parameter synthesis, EMI/EMC-aware optimization, reliability-oriented design, and knowledge-assisted workflows. For control, we compare supervised learning, reinforcement learning, learning-augmented predictive control, and safety-constrained learning according to their role in closed-loop imple-mentation. For operations, we focus on microgrid coordination, forecasting, distribution-system observability, privacy-preserving coordination, and cyber-resilient operation where converter-interfaced resources shape the operating problem. Across these stages, the review emphasizes deployment-critical gaps, includ-ing stability certification, constraint satisfaction, interpretability, extrapolation, data efficiency, sim-to-real transfer, embedded latency, cybersecurity, privacy, and standards alignment. The re-sulting taxonomy is intended to clarify where AI is already useful as an engineering support tool and where further validation is needed before autonomous or safety-critical deployment. 

Index Terms —Artificial intelligence (AI), power electronics, power-converter-rich electrical systems, AI for design, AI for control, AI for operation, AI compliance standards, trustworthy AI. 

I. I NTRODUCTION 

# THE rapid penetration of renewable generation, electri-fied transportation, and inverter-interfaced resources is reshaping modern power systems into power-converter-rich electrical systems [1], [2]. In these low-inertia and increas-ingly decentralized networks, power electronic converters are no longer auxiliary interfaces. They increasingly define how 

Pengfeng Lin is with University of Cambridge, UK and Shanghai Jiao Tong University, China (Email: linpengfeng@ieee.org). Yuan Gao is with University of Leicester, UK (Email: yuan.gao@leicester.ac.uk). Yuxi Tang and Miao Zhu are with Shanghai Jiao Tong University, China (Email: 1804018234@qq.com, miaozhu@sjtu.edu.cn). Peifeng Hui and Chuanlin Zhang are with Shanghai University of Electric Power, China (Email: peifenghui@mail.shiep.edu.cn, clzhang@shiep.edu.cn). Peng Wang is with Nanyang Technological University, Singapore (ep-wang@ntu.edu.sg). 

energy is converted, routed, regulated, protected, and co-ordinated. As a result, converter design, control, operation, and maintenance have become coupled engineering tasks across device, circuit, controller, and grid levels [3]. This transition brings substantial complexity because converters combine nonlinear switching behavior, multi-physics coupling, fast electromagnetic transients, thermal stress, aging mech-anisms, and strong interactions with uncertain grid condi-tions. Conventional physics-based workflows, including finite-element analysis, small-signal linearization, empirical degrada-tion modeling, and rule-based operation, remain indispensable. However, they are increasingly strained by high-dimensional design spaces, short control time scales, heterogeneous data sources, and stochastic operating environments [4]. AI provides a complementary paradigm for addressing these computational and operational bottlenecks. ML, DL, RL, FL, GNNs, physics-informed learning, and LLM-assisted engineering tools have been introduced to accelerate converter design, enhance adaptive control, support distributed coordina-tion, and improve condition monitoring [5]. These methods can extract latent patterns from simulation and measurement data, approximate expensive physical models, learn sequential deci-sion policies, and enable localized or collaborative intelligence in converter-dominated grids. However, applying AI to safety-critical electrical infrastructure is fundamentally different from using AI as an offline prediction tool. Practical deployment must address formal stability, constraint satisfaction, inter-pretability, extrapolation robustness, data efficiency, real-time hardware latency, cybersecurity, privacy, and compliance with engineering standards. Although several reviews have summarized AI applications in power electronics and power systems, important gaps re-main. Existing studies, such as [3] and [5], provide valuable surveys of algorithmic progress. However, they do not fully connect AI methods with the engineering life cycle of power-converter-rich electrical systems. In particular, three limita-tions motivate this review. First, many prior works emphasize performance metrics, such as prediction accuracy or control reward, while giving less attention to deployment barriers including Lyapunov stability certification, safe exploration, embedded-controller latency, and sim-to-real transfer. Second, existing classifications often group methods by algorithm family rather than by converter life-cycle function, making it difficult to identify where AI is most mature and where engineering validation is still weak. Third, cross-cutting issues such as physics consistency, data governance, cyber-physical 

> arXiv:2606.15948v1 [eess.SY] 14 Jun 2026 2

security, and AI compliance standards are often treated sepa-rately, even though they jointly determine whether AI can be trusted in converter-dominated infrastructure. 

A. Survey Scope and Classification Protocol 

This review uses the cited literature set as a scoped map rather than as an exhaustive bibliometric census of all AI-in-energy publications. Each work was screened according to three questions: whether an AI method is central to the contri-bution, whether the target system involves power converters, inverter-interfaced resources, microgrids, distribution grids, or converter-dominated operation, and which engineering life-cycle role is most directly supported by the evidence. Papers were then assigned to the primary categories of design, control, operation, and compliance-oriented governance. When a work spanned multiple stages, the primary category was determined by the main validation task rather than by the algorithm name alone. Figures 1 and 2 therefore summarize the structure of the surveyed corpus and should be interpreted as a scoped research landscape, not as a database-wide publication count. Within this surveyed set, Fig. 1 summarizes the geograph-ical distribution of AI-related research priorities across the major life-cycle phases of converter-rich electrical systems. The overall distribution of AI paradigms and application topics is shown in Fig. 2. China and the United States contribute a large share of the surveyed work and cover design, control, and operation broadly. From the perspective of regional emphasis, control-oriented studies occupy a large proportion in China and India, whereas design-oriented research is more visible in the United States, South Korea, and several European countries, including the UK, Germany, and Italy. Operation-related studies maintain a relatively balanced share across most regions. These patterns should be read as qualitative indicators of the reviewed corpus rather than as normalized global research-output statistics. This paper addresses the above gaps by reviewing AI-enabled methods from a full life-cycle perspective. For con-verter design, AI is used to accelerate multi-objective op-timization under power density, efficiency, electromagnetic interference (EMI), thermal, cost, and reliability constraints. High-fidelity finite-element analysis (FEA) and circuit simu-lation provide accurate evaluation, but their computational bur-den can delay iterative design [6]. ML-based surrogate models, including deep neural networks (DNNs), convolutional neural networks (CNNs), and other regression architectures, can approximate nonlinear mappings between geometry, material, layout, and multi-physics responses [7]. RL-based frameworks further extend AI from performance prediction to automated topology and parameter synthesis [8]. Nevertheless, design-stage AI remains limited by data requirements, weak extrapo-lation outside the training distribution, insufficient uncertainty quantification, and the need for physics-based verification [9]. For converter control, AI is increasingly investigated as a means of handling nonlinear dynamics, uncertain parameters, changing network impedance, and decentralized grid opera-tion. Deep reinforcement learning (DRL) agents, including methods based on deep deterministic policy gradient and soft actor-critic, have been explored for switching optimization, zero-voltage-switching range extension, transient regulation, and adaptive converter control [10], [11]. Compared with fixed-gain proportional-integral control and finite-control-set model predictive control, learning-based control can offer improved adaptability under complex operating conditions [12]. However, its industrial adoption is constrained by the absence of formal stability guarantees, the difficulty of guar-anteeing safe behavior during learning, the sim-to-real gap, and the microsecond-level latency requirements of DSP- and FPGA-based controllers [13], [14]. Physics-informed neural networks (PINNs), safety shields, constrained learning, and learning-augmented predictive control are therefore becoming important directions for combining data-driven adaptability with physical consistency and certifiable constraints [9], [15]. At the system-operation level, converter-rich grids require distributed awareness, low-latency decision-making, privacy-preserving coordination, and cyber-resilient operation. Edge-AI architectures support localized forecasting and control for renewable generation and distributed energy resources [16]. FL and GNNs enable networked converters and microgrids to collaboratively train coordination, forecasting, and cyber-attack detection models without directly sharing raw local data [17]. Multi-agent DRL and physics-informed reward structures have also been used for energy management in multi-microgrid systems under uncertainty [18]. Such methods are particularly relevant when extreme events, such as cold waves, require robust reserve scheduling and coordinated operation across coupled energy infrastructures [19]. However, distributed in-telligence also expands the attack surface. Communication dependence, compromised edge devices, model poisoning, and adversarial manipulation can undermine the reliability of converter-dominated systems [20]. AI is also becoming important for condition monitoring, fault diagnosis, and predictive maintenance of converter hard-ware. Semiconductor modules, capacitors, magnetic compo-nents, solder layers, bond wires, substrates, and thermal in-terfaces age under coupled electrical, thermal, and mechanical stress. Purely data-driven ML models can identify degradation signatures from voltage, current, temperature, vibration, and thermal data, but their performance often depends on large la-beled datasets and representative run-to-failure records. To al-leviate data scarcity, generative adversarial networks (GANs), transfer learning, and domain adaptation have been used to synthesize or transfer fault information across operating con-ditions [21]. More fundamentally, physics-informed machine learning (PIML) embeds converter dynamics, thermal models, and degradation laws into the learning process, thereby im-proving physical plausibility for remaining useful life (RUL) and parameter estimation [22]. Despite these advances, accu-rate modeling of multi-layer packaging, coupled degradation mechanisms, and high-frequency EMI-contaminated diagnos-tic signals remains challenging. Therefore, trustworthy AI for operation and maintenance must integrate physical models, uncertainty estimation, robust sensing, and cyber-physical de-fense [23], [24]. The main contributions of this review are summarized as follows. First, a life-cycle-oriented taxonomy is established 3  

> Fig. 1. Global research landscape of AI applications in power-converter-rich electrical systems within the surveyed literature set.
> Fig. 2. Distribution of AI paradigm adoption across application domains and life-cycle phases in the surveyed power-converter-rich electrical-systems literature.

to organize AI applications in power-converter-rich electrical systems across design, control, operation, and compliance-oriented governance. Second, representative AI paradigms are compared according to their engineering roles, including surrogate modeling, topology synthesis, learning-based con-trol, distributed coordination, forecasting, fault diagnosis, and predictive maintenance. Third, deployment-critical limitations are analyzed with emphasis on stability certification, inter-pretability, data efficiency, hardware latency, sim-to-real trans-fer, cybersecurity, privacy, and standards alignment. Finally, emerging research directions are discussed, including physics-integrated learning, uncertainty-aware AI, privacy-preserving distributed intelligence, safety-constrained control, and au-ditable AI workflows. The remainder of this paper is organized as follows. Section II introduces the AI preliminaries required for the subse-quent review. Section III reviews AI-enabled converter de-sign, including surrogate modeling, topology synthesis, EMI-aware design, PCB layout automation, reliability-oriented op-timization, and knowledge-driven design assistance. Section IV discusses AI for converter control, with emphasis on learning-assisted predictive control, DRL, safe control, and stability-aware deployment. Section V reviews AI for oper-ation, including energy management, forecasting, resilience, condition monitoring, and distributed digital technologies. Section VI discusses AI compliance standards and trustworthy deployment requirements. Section VII concludes the paper and outlines future research opportunities. II. A RTIFICIAL INTELLIGENCE PRELIMINARIES 

This section introduces only the AI concepts needed to interpret the application-oriented review that follows. The goal is not to provide a general AI tutorial, but to clarify how different model families map to converter-rich design, control, and operation tasks. 

A. Machine Learning 

Machine learning (ML) provides the algorithmic founda-tion for data-driven analytics in modern power electronics. By extracting statistical patterns from operational, simulated, and experimentally labeled data, ML techniques can sup-port fault diagnosis, state evaluation, degradation assessment, and performance prediction without relying exclusively on high-dimensional physics-based analytical models. In power-converter-rich electrical systems, the main value of ML lies in its ability to transform measured electrical, thermal, and operational features into actionable diagnostic or decision-support information. The primary paradigms and representa-tive algorithms are summarized below. 4

Supervised Learning: Supervised learning uses labeled datasets to establish mappings between input features and predefined targets, such as fault categories, health states, degra-dation levels, or performance indicators. In power electronics, this paradigm is particularly important for regression and classification tasks where operating records or accelerated aging experiments provide known labels. For instance, data-driven prognostic models have been widely investigated for estimating the remaining useful life (RUL) of insulated-gate bipolar transistors (IGBTs), where degradation trajectories provide the basis for supervised health-state assessment [25]. 

Unsupervised Learning: Unsupervised learning aims to uncover latent structures from unlabeled data and is therefore useful when fault labels are scarce, expensive, or practically impossible to obtain. This is especially relevant to large-scale converter networks, where high-frequency measurements are continuously generated but only a small fraction of abnormal events can be manually annotated. Scalable online anomaly detection methods for power electronics networks illustrate this role by identifying abnormal patterns from streaming operational data without requiring exhaustive fault labeling [26]. 

Support Vector Machine (SVM): SVM constructs maximum-margin decision boundaries in transformed feature spaces and is particularly suitable for classification tasks with limited training samples. In power-electronic diagnostics, SVM-based classifiers have been used to identify fault cate-gories from engineered electrical features, such as wavelet-domain signatures extracted from converter voltage or current signals [27]. Compared with the deep architectures discussed in the next subsection, SVM usually requires more explicit feature extraction and kernel selection, but offers relatively low computational complexity and clear decision boundaries for small-sample diagnostic problems. 

Extreme Learning Machine (ELM): ELM is a lightweight shallow-learning model based on a single-hidden-layer feed-forward structure. By randomly assigning hidden-layer param-eters and analytically computing the output weights, ELM avoids the iterative tuning process required by conventional neural networks, which makes it attractive for fast approxi-mation and classification tasks. In power-system applications, transfer ELM frameworks have been used for cross-fault and cross-scale transient stability assessment with limited guide instances, demonstrating the potential of ELM-type models under data-scarce conditions [28]. Nevertheless, its shallow structure limits its ability to automatically learn hierarchical representations from raw high-dimensional measurements. 

Decision Tree (DT): DT models construct hierarchical rule-based decision structures and provide strong interpretabil-ity compared with many black-box learning methods. Their primary appeal in safety-critical electrical systems lies in the transparency of the extracted decision rules, which al-lows operators to audit the reasoning behind classification or security-assessment outcomes. Decision-tree-based online voltage security assessment using phasor measurement unit (PMU) data is a representative example of how rule-based learning can support real-time operational decision-making while retaining human interpretability [29]. 

Shallow Neural Network (SNN): Shallow neural networks, typically comprising one or two hidden layers, serve as basic nonlinear function approximators for electrical dynamics and control-oriented mappings. In converter-related applications, such networks can be used to approximate nonlinear rela-tionships between operating conditions and control references, including maximum power point tracking (MPPT) under rapidly varying irradiance or partial shading conditions [30]. However, because SNNs have limited representation depth, their performance often depends on carefully selected inputs and sufficient operating-condition coverage. This limitation motivates the transition toward deep learning architectures that can learn richer hierarchical features directly from high-dimensional electrical data. 

B. Deep Learning 

Deep learning has become a central methodology for model-ing high-dimensional and strongly nonlinear electrical data be-cause it can learn hierarchical feature representations directly from raw measurements, thereby reducing the dependence on handcrafted features. In power-converter-rich electrical sys-tems, this capability is particularly valuable, since the available data are rarely independent or homogeneous; instead, they are usually coupled across time, operating conditions, control modes, and network structure. Consequently, the significance of deep learning in this context lies not simply in increasing model depth, but in selecting architectures whose inductive biases are consistent with the structure of the underlying data and the objective of the task [6]. For temporally ordered measurements, recurrent architec-tures remain a natural starting point. Long short-term memory (LSTM) networks were originally developed to alleviate the vanishing-gradient problem in conventional recurrent neural networks, thereby enabling the extraction of long-range tem-poral dependencies from sequential data [31]. Gated recurrent units (GRUs) retain the essential gating mechanism of LSTM while adopting a more compact structure, which often leads to improved training efficiency and lower computational burden [32]. In converter- and power-system-related problems, such sequence models are particularly suitable for tasks in which informative patterns are embedded in temporal evolution, including fault diagnosis, state tracking, degradation assess-ment, and time-series forecasting. Their practical relevance has already been demonstrated in fault diagnosis for DFIG-based wind turbine systems [33]. When the dominant information is concentrated in local patterns rather than long temporal memory, convolutional neural networks (CNNs) are often more effective. Through local receptive fields and weight sharing, CNNs can efficiently extract robust features from waveforms, spectrograms, thermal maps, and trajectory images with relatively high parameter efficiency [34]. This property makes them especially attrac-tive for converter fault diagnosis and condition monitoring, where subtle local distortions in current or voltage signatures often carry the key physical evidence of abnormal operation. Existing studies further indicate that wavelet-enhanced CNN frameworks can maintain strong diagnostic performance even 5

under limited-sample conditions, underscoring the practicality of convolution-based feature extraction for electrical pattern recognition [35]. More recently, Transformer-based models have broadened the scope of deep sequence modeling by replacing recurrence with attention [36]. Their main advantage lies in the direct representation of long-range dependencies together with strong computational parallelism, which is attractive for long-horizon forecasting and multivariable operational analytics. Never-theless, the adoption of Transformer architectures in power-electronic and power-system problems should be guided by the scale and dependency range of the task, since attention-based models are often more data-intensive and computationally demanding than recurrent or convolutional alternatives [6]. From the perspective of this review, deep learning in converter-rich electrical systems can therefore be organized into a small number of architecture families associated with different data structures: LSTM and GRU for temporally cor-related sequential data, CNN for locally structured waveform-or image-like data, and Transformer for long-range sequence modeling. Graph neural networks provide an important exten-sion for non-Euclidean networked data [37], and their role be-comes increasingly prominent when the analysis moves from component-level intelligence to system-level coordination and topology-aware inference [6]. 

C. Deep Reinforcement Learning 

Deep reinforcement learning (DRL) can be viewed as a nat-ural extension of the deep learning paradigm from representa-tion learning to sequential decision-making. While deep learn-ing is primarily concerned with extracting nonlinear mappings from high-dimensional data, reinforcement learning focuses on how an agent interacts with an environment and improves its policy according to long-term return [38]. Their combination makes it possible to address control problems in which the system dynamics are complex, strongly coupled, and difficult to model accurately using fixed analytical formulations. This characteristic is particularly relevant to power-converter-rich electrical systems, where uncertainty, nonlinearity, and time-varying operating conditions are intrinsic features rather than exceptions [39]. Recent overviews of AI-enhanced control in converter-based systems further confirm the growing impor-tance of this direction [40]. From the viewpoint of methodology, DRL differs from conventional deep learning in that the network is no longer used only for classification, regression, or feature extraction, but also for approximating value functions and control policies in closed-loop decision processes [38]. This distinction is important in the context of power electronic control, because the objective is not merely to identify system states from data, but to generate control actions that optimize dynamic performance over time [40]. Among representative DRL algorithms, Deep Q-Network (DQN) is the canonical value-based formulation. By approxi-mating the action-value function with a deep neural network, DQN established the basic paradigm of combining reinforce-ment learning with deep function approximation in high-dimensional settings [41]. However, because DQN is inher-ently designed for discrete action spaces, it is more naturally suited to switching-state selection, mode scheduling, or other discretized decision problems than to the direct generation of continuous control signals [39]. For continuous-control tasks, Deep Deterministic Policy Gradient (DDPG) provides a more suitable extension. DDPG combines deterministic policy gradients with the actor–critic framework, thereby enabling direct optimization in continuous action spaces [42]. This property is particularly attractive in converter control problems, where the manipulated variables, such as duty cycles, modulation commands, or reference signals, are intrinsically continuous [39]. Soft Actor–Critic (SAC) further develops the actor–critic framework by incorporating the maximum-entropy principle into policy learning [43]. In addition to maximizing ex-pected return, SAC explicitly encourages stochastic explo-ration, which generally leads to improved robustness and more stable training behavior [43]. For nonlinear electrical control problems with demanding convergence requirements, SAC has therefore become one of the most promising DRL formulations in recent power-electronic studies [39]. From the perspective of this review, the importance of DRL lies not only in its model-free nature, but also in its ability to learn control-oriented decision policies directly from inter-action data [40]. At the same time, algorithm selection must remain consistent with the underlying control structure: DQN is more naturally aligned with discrete decision processes [41], whereas DDPG and SAC are generally better matched to continuous-control settings [42], [43]. For this reason, the latter two are often more relevant to power converter regulation and related real-time control problems [39], [40]. It should also be noted that DRL in this area is no longer limited to conceptual algorithm studies. In practice, simulation environments such as MATLAB/Simulink have provided increasingly accessible workflows for agent construc-tion, training, and closed-loop verification, which lowers the barrier for integrating DRL into simulation-driven controller development. 

D. Large Language Models 

Large language models (LLMs) represent a further ex-tension of the deep learning paradigm from task-specific representation learning to large-scale generative modeling of language. Architecturally, modern LLMs are predominantly built on the Transformer, whose attention-based design enables effective modeling of long-range dependencies while retaining strong parallelizability during training [36]. On this basis, subsequent studies showed that, as model and data scale increase, language models can exhibit substantial cross-task transfer capability and perform a wide range of tasks through prompting rather than task-specific redesign [44]. The significance of LLMs, however, lies not only in scale. An equally important development is the emergence of unified task formulations, in which diverse language processing prob-lems can be cast into a common text-to-text interface [45]. This abstraction substantially broadens the role of the model: 6

instead of serving only as a classifier, regressor, or sequence predictor for a narrowly defined task, the model becomes a general-purpose language interface capable of summarization, explanation, information extraction, code generation, and in-teractive reasoning under a common prompting framework. For the purpose of this review, LLMs are particularly relevant because they introduce a new form of AI capa-bility that differs from both conventional machine learning and the control-oriented paradigms discussed earlier. Their strength lies in processing unstructured knowledge, instruc-tions, engineering documents, operational logs, and natural-language queries in a unified manner. This feature makes them especially valuable in settings where the bottleneck is not only numerical prediction or closed-loop regulation, but also knowledge access, human–machine interaction, and cross-domain information integration. Recent progress has further shifted LLMs from raw next-token predictors toward instruction-following models that bet-ter align with user intent. Instruction tuning and feedback-driven alignment have improved their usability in interactive settings, making model outputs more consistent with human expectations and task requirements [46]. At the same time, purely parametric language models still face clear limitations in factual grounding, provenance, and knowledge updating. Retrieval-augmented generation addresses part of this prob-lem by coupling parametric generation with external non-parametric memory, thereby improving factual support and reducing the dependence on static internalized knowledge alone [47]. From the perspective of the present review, LLMs should therefore be understood neither as a replacement for physics-based modeling nor as a direct substitute for dedicated control algorithms. Rather, they constitute a distinct methodological layer for language-centered interaction, knowledge organiza-tion, and decision support. This positioning is also important for the overall structure of this paper: the present subsection introduces the basic paradigm of LLMs, whereas the following subsection on agentic artificial intelligence will focus on how such models can be embedded into more autonomous task-execution frameworks. 

E. Agentic Artificial Intelligence 

Agentic artificial intelligence can be regarded as a further development of the large language model paradigm from language generation to goal-directed task execution. While a standalone large language model mainly serves as a pow-erful interface for understanding and generating language, an agentic system augments this capability with additional mechanisms such as task decomposition, planning, memory, tool invocation, and interaction with external environments [48]. In this sense, agentic AI is not defined by model scale alone, but by the extent to which the system can autonomously organize intermediate steps and adapt its behavior toward a specified objective. This distinction is particularly important in the context of engineering intelligence. In many practical scenarios, the challenge is not merely to produce an answer in natural language, but to coordinate heterogeneous resources, including simulation tools, optimization modules, databases, monitoring records, and human instructions, within a structured workflow. Agentic AI is therefore more appropriately understood as an orchestration layer built on top of foundation models, rather than as a replacement for domain models or dedicated control algorithms [48]. A central step toward such systems is the integration of reasoning and acting. ReAct showed that language models can interleave verbal reasoning traces with task-specific actions, allowing the model to update its plan while interacting with external information sources or environments [49]. Toolformer further demonstrated that language models can learn when to call external tools, which tool to invoke, and how to incorporate returned results into subsequent generation [50]. These developments are significant because they shift the role of the model from passive text generation toward active problem solving. Another essential ingredient of agentic behavior is the abil-ity to maintain and exploit internal state over time. Generative Agents highlighted the importance of memory, reflection, and planning for producing coherent long-horizon behavior, showing that autonomous agents become substantially more capable when they can store past experience, abstract higher-level reflections, and retrieve relevant context for future actions [51]. This line of work suggests that agentic intelligence depends not only on instantaneous reasoning ability, but also on the structured management of experience across extended tasks. Beyond single-agent settings, recent studies have shown that complex tasks can often be handled more effectively through interactions among multiple specialized agents. AutoGen, for example, formalized multi-agent conversation as a practical framework for building systems in which distinct agents collaborate, critique, and refine intermediate outputs in order to accomplish more complex objectives [52]. Such a perspective is especially relevant when problem solving requires multiple competencies that are difficult to concentrate within a single model instance. From the perspective of this review, agentic artificial intelli-gence should therefore be viewed as a methodological layer for autonomous workflow organization rather than as an isolated algorithmic category. This positioning is also important for the structure of the paper. The previous subsection introduced large language models as general-purpose language interfaces, whereas the present subsection emphasizes how those models can be embedded into more autonomous systems capable of planning, acting, coordinating tools, and interacting with external environments. The implications of this capability for design, control, and operation will be discussed in the subsequent application-oriented sections. III. A RTIFICIAL INTELLIGENCE FOR DESIGN 

The design of power converters in converter-rich electrical systems has moved beyond the classical task of sizing a known circuit around a fixed specification. It is now a coupled, multi-physics, and multi-objective decision problem in which effi-ciency, power density, electromagnetic compatibility (EMC), 7 

> Fig. 3. Taxonomy of AI-enabled design for power-converter-rich electrical systems.

thermal stress, lifetime, cost, manufacturability, and grid-code compliance must be negotiated simultaneously. Analytical design rules, FEA, circuit simulation, and prototype testing remain the technical backbone of this process. However, their sequential and computation-intensive nature limits how many topologies, layouts, components, and mission-profile scenarios can be examined within a realistic design cycle. AI is therefore best understood not as a substitute for physics-based engineer-ing, but as an enabling layer that compresses simulation cost, searches combinatorial design spaces, organizes heterogeneous design knowledge, and closes the loop between specification, synthesis, verification, and documentation. Fig. 3 summarizes this design role from a review perspec-tive. The central shift is from isolated point tools toward an integrated design environment in which AI models propose candidates, physics-based solvers test them, uncertainty esti-mates determine whether additional evidence is required, and human engineers retain authority over acceptance. On this basis, the literature can be organized into six tightly coupled functions: physics-aware surrogate modeling, topology and parameter synthesis, EMC- and EMI-constrained design, PCB and circuit automation, reliability-oriented optimization, and knowledge-driven or agentic design assistance. 

A. Physics-Aware Surrogate Modeling 

Surrogate modeling is the most mature entry point for AI in converter design. The underlying objective is to replace a repeatedly evaluated, expensive mapping from geometry, material properties, layout parasitics, and operating conditions to electromagnetic, thermal, mechanical, loss, or efficiency responses with a fast approximation that can be queried during exploration. DNNs, CNNs, and GANs have been used to predict field distributions and device-level performance in milliseconds, making design-space screening feasible where repeated FEA or coupled multi-physics simulations would be prohibitive [7], [9]. Within the sampled design domain, such surrogates can reduce computation time by several orders of magnitude while preserving sufficient accuracy for early-stage comparison and optimization [3]. The key technical issue is that a fast surrogate is useful only if its predictions remain physically credible under the variations imposed by the design task. Purely data-driven models usually require large, well-covered training sets; com-plex converter structures, including planar transformers and wide-bandgap semiconductor modules, may need thousands of FEA samples before the model becomes reliable [6]. More importantly, a neural surrogate may interpolate accurately but extrapolate with unjustified confidence, producing infeasible geometries, optimistic temperature estimates, or misleading loss predictions outside the training distribution. PINNs and related PIML formulations address this weakness by embed-ding Maxwell equations, heat-diffusion equations, conserva-tion laws, boundary conditions, or material constraints into the loss function or model architecture [9]. In magnetic design, for example, PINN-based formulations have been applied to mag-netostatic problems on axisymmetric transformer geometries, allowing magnetic vector potential, inductance, and coupling coefficients to be inferred in a single forward pass while retaining consistency with the governing field equations [53]. The next development is uncertainty-aware surrogate mod-eling. Instead of returning only a point estimate, the model should indicate whether a candidate is inside a trusted region, whether it violates feasibility constraints, and whether addi-tional high-fidelity simulation is required. Recent stochastic surrogate frameworks combine classifiers that reject infea-sible parameter configurations with probabilistic predictors of efficiency, temperature, and uncertainty before heuristic optimizers search for thermally admissible, high-efficiency so-lutions [54]. AI-based thermal-resistance surrogates for power-module chip-area optimization have also reported approxi-mately 99.93% accuracy with far lower computational burden than FEA-based workflows [55]. For magnetic components, artificial neural networks (ANNs), eXtreme Gradient Boosting (XGBoost), and random forests have been used to estimate inductance and electrodynamic force from dimensional vari-ables, accelerating iterations for air-cored inductors and related structures [56]. These examples show that the strongest role of surrogate models is not autonomous design approval, but risk-aware preselection inside a loop that remains anchored by physics-based simulation and experimental validation. 

B. Topology and Parameter Synthesis 

Once fast evaluation models are available, AI can also change the search process itself. Converter design contains both discrete choices, such as topology, semiconductor tech-nology, magnetic core family, and filter structure, and contin-uous choices, such as duty ratio range, switching frequency, winding geometry, heat-sink size, and control-oriented compo-nent values. Exhaustive enumeration is rarely possible because the search space is mixed, constrained, and strongly noncon-vex. RL, DRL, evolutionary algorithms, Bayesian optimiza-tion, and other metaheuristics have therefore been introduced 8

to explore candidate topologies, component selections, and parameter sets. Fan et al. [8] demonstrated an RL-based frame-work that maps input/output voltage and power requirements to converter topologies by allowing an agent to assemble circuit structures and receive rewards from simulated perfor-mance. This line of work moves design from choosing among predefined converter families toward algorithmic generation of candidate architectures from specifications. For continuous and mixed-variable tuning, ML-assisted multi-objective frameworks are used to approximate Pareto tradeoffs among efficiency, volume, thermal limits, cost, and power density, especially in wide-bandgap-based converters [57]. ANN surrogates can estimate Pareto fronts with far fewer simulations than brute-force sweeps. Wang et al. [58] proposed an ANN-based multi-objective methodology for wide-bandgap power electronic converters that reduced computational time by up to 78% and 67% relative to numerical modeling and geometric programming, respectively. In their reported 1 kW single-phase inverter prototype, the measured efficiency reached 98.4% with a power density of 4.57 kW/dm 3, and experimental errors were below 1%. Such results are important because they connect algorithmic acceleration with a verified hardware outcome, rather than reporting optimization metrics alone. Magnetic components are a particularly demanding synthe-sis target because their performance depends simultaneously on geometry, winding arrangement, core loss, leakage flux, thermal behavior, insulation spacing, and manufacturability. Bayesian optimization, metaheuristics, and deep learning have been applied to automate the shape and winding design of high-frequency transformers and inductors [59]. Shen et al. [59] reviewed expert systems, fuzzy logic, metaheuristics, and ML for loss estimation, configuration optimization, and au-tomated design of high-frequency magnetic components. The remaining bottleneck is verification rather than search alone: every topology or parameter set generated by an optimizer must still be traceable to circuit constraints, device ratings, small-signal and transient margins, EMC limits, thermal limits, and practical layout rules before it can be accepted as an engineering solution. 

C. EMC- and EMI-Constrained Design 

EMC is one of the design constraints most strongly ampli-fied by wide-bandgap devices. SiC and GaN switches enable high efficiency and high power density, but their fast voltage and current transitions excite parasitic capacitances and in-ductances across a broad frequency range, from 150 kHz to beyond 100 MHz. As a result, EMI becomes highly sensitive to package parasitics, gate-drive settings, modulation, PCB layout, grounding, shielding, cable configuration, and filter design [60]. Conventional EMI design is commonly performed through measurement, prototype iteration, and empirical filter tuning. This approach remains necessary for compliance, but it becomes increasingly expensive when switching frequency, power density, and regulatory margins all increase. AI-based EMI design can be divided into three roles: spec-tral prediction, inverse filter or layout guidance, and adaptive mitigation. Tlig et al. [61] compared ANNs, recurrent neural networks (RNNs), k-nearest neighbor (KNN), random forests, and particle swarm optimization for conducted-EMI prediction in DC-DC converters. The KNN model achieved R2 above 0.97 and mean absolute error below 5.9 dB μV, showing that ML can serve as a rapid screening tool before costly measurement campaigns. For SiC converters, Li et al. [60] pro-posed a frequency-band-aware physics-informed GAN (FBA-PIGAN) for joint EMI prediction and adaptive suppression. By imposing harmonic-structure, parasitic-resonance, and high-frequency-envelope constraints, and by mapping predicted spectra to passive-filter parameters through an embedded an-alytical transfer function, the framework linked data-driven spectral modeling with physical filter design. On a 10 kW SiC inverter platform with 5120 measured spectra over 32 operat-ing conditions, FBA-PIGAN achieved a mean spectral error of 2.1 dB, 93.8% peak-frequency accuracy, and a physical-consistency score of 0.93. AI has also been used to move mitigation from fixed post-design filtering toward adaptive, design-integrated suppression. Lu et al. [62] formulated active EMI filtering for automotive electric drives as an RL problem, using a variational au-toencoder for compact state representation and an exploration mechanism to tune filter parameters under changing inter-ference profiles. The method achieved 25–30 dB attenuation improvements on experimentally measured spectra. Halidu et al. [63] used an ANN-optimized random pulse-width modula-tion scheme to reduce conducted EMI in three-phase voltage-source inverters while avoiding additional hardware. These studies indicate that future EMC workflows should jointly optimize layout parasitics, switching transitions, modulation, filter synthesis, and measurement uncertainty. Nevertheless, AI-based EMI prediction should be treated as an early design and margin-assessment tool; formal EMC certification still requires standardized measurement and compliance testing [64]. 

D. PCB Layout and Circuit Design Automation 

The physical layout of a converter is not a downstream drafting activity; it is an electrical, thermal, and EMC design variable. In high-frequency switching converters, trace rout-ing, commutation-loop area, package parasitics, creepage and clearance, thermal vias, grounding, shielding, and component placement directly influence efficiency, switching transients, common-mode noise, heat spreading, and reliability. Expert PCB designers therefore rely on tacit knowledge accumu-lated from waveform debugging, post-layout extraction, EMI testing, and manufacturing feedback. AI-assisted layout au-tomation aims to encode part of this knowledge into rule-aware generation and optimization while preserving design-rule checking and engineer review. Generative PCB and circuit-design methods attempt to translate specifications and schematics into layout candidates that satisfy electrical and physical constraints. Yang et al. [65] proposed an automatic power-electronic PCB layout framework based on generative AI, positioning it as a step toward a hardware compiler for power electronics. In industrial 9

TABLE I SUMMARY OF AI METHODS FOR POWER -CONVERTER -RICH ELECTRICAL -SYSTEM DESIGN                                                        

> AI Paradigm Application Area Key Strengths Limitations Key References
> Supervised learning (ANNs, CNNs, KNN) FEA surrogate modeling; EMI pre-diction; magnetic-component pa-rameter estimation; efficiency and thermal mapping High interpolation accuracy; millisecond-level inference; mature training workflows Data-intensive; weak extrapolation; limited interpretability; requires representative simu-lation or measurement data [3], [7], [56] PINNs and PIML Magnetic-field prediction; thermal analysis; lifetime modeling; multi-physics coupling Enforces physical consistency through equation or model embedding; improves data efficiency and prediction plausibility Requires known governing equations and boundary conditions; loss balancing can be difficult; training may be unstable [9], [22], [53] RL and DRL Topology discovery; sequential de-sign decisions; active EMI filtering; simulator-feedback optimization Explores combinatorial spaces; learns policies from interaction; supports autonomous search Training is computationally expensive; sim-to-real transfer remains difficult; generated decisions require formal verification [4], [8], [62] GANs and generative models EMI spectrum synthesis; PCB or layout candidate generation; inverse design Represents high-dimensional dis-tributions; supports design gener-ation and inverse mapping Training instability; mode collapse; generated candidates require physical, regulatory, and manufacturing checks [60], [65], [66] Evolutionary and metaheuristic algorithms Pareto optimization; magnetic geometry optimization; mixed discrete–continuous parameter search Gradient-free global search; natu-rally handles nonconvex and con-strained spaces Slow convergence; high simulation cost with-out surrogates; sensitive to encoding and hy-perparameters [57]–[59] LLMs and knowl-edge graphs Requirement interpretation; data-sheet extraction; SPICE-model gen-eration; knowledge retrieval; docu-mentation Flexible human–machine interac-tion; integrates unstructured de-sign knowledge; improves work-flow accessibility Hallucination risk; limited grounding without retrieval and simulation feedback; unsuitable for unchecked design approval [67]–[70] Agentic AI frame-works Multi-tool orchestration; simulation-in-the-loop design; workflow au-tomation from specification to re-port Task decomposition; tool invoca-tion; integration of heterogeneous models, databases, and simulators System complexity; dependence on tool qual-ity; traceability, verification, and liability re-main unresolved [48], [71], [72]

electronic design automation (EDA), AI-enabled platforms can generate power architectures, regulator circuits, and power trees, then optimize cost, size, and efficiency before exporting schematics for downstream workflows [66]. Reported indus-trial case studies further indicate that AI automation in Allegro X AI can shorten PCB design turnaround time while preserv-ing electrical design constraints [73]. These EDA examples should be interpreted as transferable workflow evidence rather than as direct approval evidence for converter safety or EMC compliance. For power electronics, the decisive challenge is not merely producing a routable board. A credible AI layout loop must connect schematic intent, placement, routing, parasitic extraction, thermal analysis, insulation constraints, EMC screening, and manufacturability checks, and it must expose the reasons why a generated layout satisfies or violates those constraints. 

E. Reliability-Oriented Design Optimization 

Reliability-aware design asks whether the converter can meet its performance targets not only at commissioning, but across the mission profiles, thermal cycles, overload events, and environmental stresses expected during service. This requirement is difficult because semiconductor devices, capacitors, magnetic components, solder layers, bond wires, substrates, and cooling interfaces age under coupled electri-cal, thermal, and mechanical stress. Dragicevic et al. [74] introduced artificial-intelligence-aided automated design for reliability (ADfR), in which ML models of power loss and thermal impedance are used to estimate accumulated damage in semiconductor devices and capacitors inside the optimiza-tion loop. By making expected lifetime an explicit design objective rather than a post-design check, ADfR supports cost-, efficiency-, and reliability-constrained converter sizing. PIML strengthens this direction by coupling neural predic-tors with analytical lifetime and degradation models. Such methods can support RUL estimation during early design stages, where exhaustive run-to-failure data are unavailable [22]. Embedded physical constraints reduce the risk of un-realistic degradation trajectories, which is particularly im-portant for SiC MOSFETs and GaN HEMTs because long-term field data remain more limited than for mature silicon IGBT technologies. Multi-objective ADfR can also evaluate initial hardware cost, conversion efficiency, thermal margin, and end-of-life reliability in one optimization framework. The unresolved difficulty is interaction modeling: bond-wire liftoff, solder fatigue, gate-oxide degradation, capacitor aging, thermal-interface deterioration, and mission-profile variability are not independent mechanisms. AI can help identify and approximate these couplings, but the resulting lifetime predic-tions require conservative uncertainty margins and validation against accelerated-aging and field data before they can sup-port safety-critical design decisions. 

F. Knowledge-Driven and Agentic Design Assistance 

Component selection and knowledge management are often underestimated bottlenecks in converter design. Engineers must interpret data sheets, application notes, design guides, safety standards, simulation records, and previous test reports to select semiconductors, magnetic cores, capacitors, gate drivers, sensors, and cooling components that jointly satisfy electrical, thermal, mechanical, reliability, and supply-chain constraints. Natural-language processing, knowledge graphs, 10 

retrieval-augmented generation (RAG), and LLMs are being investigated to reduce this manual burden and to make design knowledge more searchable, traceable, and reusable. D2S-FLOW uses LLMs to extract electrical parameters from device data sheets and generate SPICE models with high precision and efficiency [67]. Its attention-guided docu-ment focusing, hierarchical document-enhanced retrieval, and heterogeneous named-entity normalization mechanisms are designed to handle unstructured documents, multi-page tables, and inconsistent naming conventions. Reported results include an exact-match score of 0.86, an F1 score of 0.92, and a 38% reduction in API-token consumption relative to conventional RAG systems. LLM-based design assistants can also support natural-language queries such as “find a GaN HEMT with 

RDS (on ) below 50 m Ω,” while knowledge-graph platforms provide semantic access to complex design models and time-series databases [68], [69]. In this role, the model is less a numerical predictor than an interface between human intent, unstructured documents, component databases, and executable design tools. Recent LLM and agentic AI systems extend knowledge as-sistance toward workflow orchestration. The power electronics GPT (PE-GPT) paradigm proposed by Lin et al. [57] combines a multimodal LLM, a specialized power-electronics knowledge base, RAG, metaheuristic algorithms, a model zoo, and a sim-ulation repository. In dual-active-bridge modulation and buck-converter parameter-design case studies, PE-GPT improved correctness by 22.2% relative to human experts and by 35.6% relative to other leading LLMs, while improving consistency and reducing hallucination. Chen et al. [71] proposed a col-laborative DRL–LLM framework in which the LLM interprets natural-language requirements and initializes the design state, while the DRL agent refines topology generation and layout routing through reward-based optimization. The decisive requirement for such systems is simulation feedback. Without feedback, an LLM or agent can produce plausible but invalid circuits; with feedback, it can revise candidates against executable evidence. Nau et al. [70] evalu-ated LLM-based switched-mode power-supply design on 269 manually created benchmark tasks and found that combining SPICE feedback with LLM reasoning increased the solve rate from 15% to 91%. Parameter tuning was largely solvable, whereas topology adaptation remained more difficult, indicat-ing that current systems are stronger at constrained refinement than at open-ended invention. Agentic frameworks generalize this idea by coordinating geometric parameterization, FEA surrogates, optimizers, circuit simulators, and documentation tools under a planning model [52]. The HeaRT framework [72], although developed for analog and mixed-signal opti-mization, illustrates the value of hierarchical circuit reasoning, reporting F1-score improvements of 13.5% for subcircuits and 37.8% for loops over few-shot prompting baselines, as well as more than threefold faster convergence under specification shifts. Table I compares the main AI paradigms used in converter design. A consistent pattern emerges across the table: AI is becoming most valuable when it is coupled to constraints, uncertainty estimates, and executable verification. The credible near-term trajectory is therefore hybrid autonomy, not unsu-pervised design approval. Overall, AI-enabled converter design is progressing from isolated surrogate models toward integrated and verifiable design environments. The main unresolved issues are extrapo-lation beyond training distributions, uncertainty quantification, reproducible benchmarking, manufacturability of generated layouts, safety and EMC margins, and traceable validation of AI-generated topologies or component choices. Progress will depend less on any single AI paradigm than on principled cou-pling among physics-informed learning, optimization, simula-tion feedback, experimental datasets, standards-aware design rules, and human review. This coupling is essential if AI is to mature from a rapid exploration tool into a trustworthy design infrastructure for power-converter-rich electrical systems. IV. A RTIFICIAL INTELLIGENCE FOR CONTROL 

AI methods are applied to control tasks in power converters and power systems to approximate plant dynamics, emulate control laws, tune controller parameters, and reduce online optimization burden. These methods are mainly studied for systems with nonlinear dynamics, fast sampling requirements, and operating uncertainty. The reviewed literature is grouped according to the position of the learning module in the control loop and the kind of deployment evidence it can provide. Supervised learning usually serves as an offline surrogate of models or controllers. Reinforcement learning learns a control policy through interaction with a converter or grid environment. Safety-aware learning introduces voltage, current, frequency, and power-flow limits during training or online execution. Representative studies are listed in Table II; the table is intended as a role-based map rather than a direct benchmark because the cited works use different plants, sampling rates, constraints, and validation platforms. For converter control, the decisive question is not whether a learning algorithm can improve a simulation metric in isolation. The more important question is whether the learned component can be placed in a closed-loop architecture with known time scale, constraint handling, stability or safety evidence, and implementation cost. The subsections below therefore distinguish learning used as a controller surrogate, learning used to synthesize policies through interaction, and learning constrained by projection, shielding, barrier functions, or verification layers. 

A. Supervised Learning Methods for Control 

Fig. 4 presents a typical supervised learning workflow for converter and power system control. Operational data are first collected from simulations, analytical models, or experiments, and the measured variables are processed as candidate states. Control experience is then generated by an MPC scheme or another optimal controller, which provides labeled state action pairs for training. The trained ANN, DNN, or LSTM model is deployed as a fast mapping from measured states to control commands. In such a workflow, the learned model is mainly used to reproduce a known control law or a system response within the region covered by the training data. 11 

TABLE II SUMMARY OF AI METHODS FOR POWER -CONVERTER -RICH ELECTRICAL -SYSTEM CONTROL 

Research Focus Representative Method Main Application Control Role and References 

Supervised learning and imitation learning Neural approximation for converter control Deep machine learning control; deep-learning-based MPC; steady-state neural modeling dc/dc converters; resonant convert-ers; CLLC converters in dc distribu-tion systems Converter dynamics or control laws are learned from data to support real-time regulation and predictive control under nonlinear operating conditions [75]–[77]. Neural surrogates for pre-dictive control Long horizon MPC; machine learn-ing emulation of MPC; ANN assisted MPC PMSM drives; modular multilevel converters; general power converters Predictive control actions are approximated by neural models for long horizon prediction, voltage regulation, submodule balancing, and switching selection [78]–[80]. Learning assisted finite set and adaptive control Model free adaptive predictive con-trol; finite control set learning predic-tive control; iterative learning predic-tive control Power converters with uncertainty or repetitive operation Local dynamics, switching decisions, and repetitive tracking errors are used to update predictive control actions with fewer online searches [81]–[83]. Imitation learning for fast switching control Physics informed imitation learning; supervised imitation learning of finite set MPC Power converters and power elec-tronics systems Expert control actions or finite set MPC decision bound-aries are reproduced, with circuit laws or topology con-straints included when available [84], [85]. Reinforcement learning control Autonomous and transfer-able RL control Deep reinforcement learning; transfer reinforcement learning; domain adap-tation based transfer learning Power grid voltage control; dc/dc converters; dc microgrids Policies are learned or transferred for voltage control, constant power load stabilization, and operation under new converter or microgrid conditions [86]–[89]. RL assisted tuning of pre-dictive and adaptive con-trol Adaptive horizon seeking; variable self tuning horizon control; parameter self configuration; DRL based adap-tive control dc/dc converters; autonomous dc microgrids; nonlinear systems and PMSM drives Reinforcement learning is used to tune prediction hori-zons, nonsmooth control parameters, or adaptive con-troller parameters under changing loads and disturbances [90]–[93]. Safety constrained and robust learning control Projection and shielding based safe control Safe multi agent DRL; DNN as-sisted projection; physics shielded multi agent DRL Inverter based renewable energy sources; distribution grids with PV and battery storage Candidate actions are projected, accelerated, or replaced so that voltage and network operating limits are consid-ered during active voltage control [94]–[96]. Barrier functions, constrained learning, and safety verification Control barrier functions; explainable safety-aware DRL; constrained RL; distributed safety verification Multi-area frequency control; stochastic dynamic optimal power flow; networked control systems Safety boundaries, power-flow constraints, invariant sets, and tube-based tracking are introduced to support safe learning and verification [97]–[100]. Safe converter and inverter control Safety-enhanced self-learning; safe re-inforcement learning; safe data-driven control framework; AI-assisted adap-tive PI control Power converters; grid-forming in-verters; smart grids; wireless power transfer systems Electrical limits, Lyapunov-related information, common evaluation settings, or adaptive gain tuning are included in learning-based control [101]–[104]. Data Collection    

> Data Cleaning
> State Variables
> Control Experience
> 𝐀
> states
> 𝐀
> actions
> MPC
> Optimal
> Controller
> Labeled Dataset
> state-action pairs ( 𝐀 ,𝐀 ∗)
> 𝐀 (state) 𝐀 ∗(action)
> 𝐀 𝐀 𝐀 𝐀
> ∗
> 𝐀 𝐀 𝐀 𝐀
> ∗
> 𝐀 𝐀
> ∗
> 𝐀 𝐀
> ∗
> 𝐀 𝐀
> ···
> 𝐀 𝐀
> ···
> Supervised Training
> （ANN / DNN / LSTM ）
> 1x
> 2x
> 3x
> nx
> b
> 1a
> ka
> 4a
> 3a
> 2a
> ib
> 1y
> 2y
> iy
> 3y
> Deployment

Fig. 4. Workflow of supervised-learning-based control. 

Supervised learning is therefore commonly used when con-trol trajectories, switching states, or converter responses are available before deployment. In dc/dc converter control, deep machine learning is used for real-time regulation under nonlin-ear operating conditions [75]. For resonant converters, deep-learning-based MPC is used to approximate the predictive control law and to reduce online computation while tracking behavior is retained [76]. Long-horizon MPC for PMSM drives is assisted by deep neural networks so that a longer prediction window can be considered within the sampling period [78]. Similar concepts are used for CLLC dc/dc resonant converters in dc distribution systems, where deep-learning-based steady-state modeling is coupled with MPC under load variation [77]. Neural surrogates are also used to emulate computationally demanding predictive controllers. For modular multilevel con-verters, machine learning emulates MPC actions for submod-ule balancing and voltage regulation, which reduces execution time in the control loop [79]. Artificial neural networks are embedded in MPC structures for power converters so that switching decisions can be obtained with a lower online burden [80]. Predictor based model free adaptive predictive control estimates local converter dynamics online and supports control when internal parameters are uncertain [81]. Finite control set learning predictive control combines learning with discrete switching state selection to form control actions with fewer repeated searches over the switching set [82]. Iterative learn-ing predictive control uses error information from repeated switching cycles to refine control actions in repetitive converter operation [83]. Physics informed imitation learning includes circuit laws and topology constraints in the training process for adaptive power converter control [84]. Supervised imitation learning further reproduces the decision boundaries of finite set 12 AI Agent    

> Environment
> Simulation
> Different
> Condition s
> ······
> Observation Reward Action
> Deployment
> Fig. 5. Workflow of reinforcement-learning-based control.

MPC and supports fast switching selection on standard digital control hardware [85]. 

B. Reinforcement Learning Based Autonomous Control 

Fig. 5 shows the closed loop interaction between an AI agent and a converter or grid environment. The environment may be represented by a simulation model with different operating conditions, and it returns observations and rewards to the agent. The agent sends control actions back to the environment, and the policy is updated according to the ob-served control performance. After training, the learned policy is deployed for renewable energy sources, converters, or grid equipment. Labeled optimal actions are not required during policy training, while reward design and environment fidelity can affect the resulting controller. Reinforcement learning is used when the controller is repre-sented as a policy that maps observed system states to control actions. The formulation can be useful for nonlinear systems and operating points with uncertain parameters, although training cost and experimental validation remain important concerns. In power grid operation, deep reinforcement learning is applied to autonomous voltage control under topological changes and load fluctuations [86]. For dc/dc boost convert-ers feeding constant power loads, reinforcement learning is used for large signal stabilization when negative impedance characteristics challenge linear controllers [87]. Transfer rein-forcement learning with duty ratio mapping is applied to buck converter regulation so that a trained policy can be adapted to new operating conditions [88]. In dc microgrids, domain adaptation based transfer learning supports the implementation of reinforcement learning controllers across different system configurations [89]. Reinforcement learning is also used to tune predictive control structures. Deep reinforcement learning determines the prediction horizon for generalized predictive control in dc/dc converter applications [90]. A variable self tuning horizon mechanism further adjusts the horizon of generalized dynamic AI Controllerl Traing process                                                        

> 
> 
> 11_ 0 12
> 22_ 0 12
> ˆ||||
> ˆ||||
> dc load
> dc load
> ktkVi
> ktkVi
> 
> 
> 
> 
> 
> 
> ,
> h
> h x fxgx u dx t h x
> x
> 
> 
>  
> 
> Safety Constraints
> ······
> Safe policy
> update
> Ref 𝐀
> Deployment
> Feedback
> Trained safe AI
> controller
> Safety control
> Laws 𝐀
> Output
> Fig. 6. Workflow of safety-constrained learning-based control.

predictive control for boost converters with constant power loads [91]. Parameter self configuration based on deep re-inforcement learning is used for nonsmooth control of au-tonomous dc microgrids without repeated manual tuning [92]. For a class of nonlinear systems with mismatched distur-bances, deep reinforcement learning is used to adapt controller parameters and is further evaluated in drive related applications [93]. 

C. Safety-Aware and Robust AI Control 

Fig. 6 summarizes a safety constrained learning architecture for physical control systems. During training, the AI controller is updated together with safety constraints derived from elec-trical limits, barrier functions, or other control laws. Candidate actions are modified, filtered, or penalized when voltage, current, frequency, or state constraints may be violated. During deployment, reference commands and feedback are processed by the trained safe controller before control laws generate the output command. The diagram highlights a common feature of safe learning methods, where safety information is included both in policy training and in online control execution. Safety-aware AI control receives increasing attention be-cause learned actions are applied to physical devices with lim-ited current, voltage, frequency, and thermal margins. Across these studies, constraints are introduced through projection, shielding, barrier functions, constrained optimization, or safe learning in predictive control. Projection-based deep reinforce-ment learning constrains inverter control actions so that volt-age limits and distribution-grid operating ranges are respected [94]. DNN-assisted projection reduces the computational bur-den of the projection step in distribution-grid control [95]. Physics-shielded multi-agent reinforcement learning modifies active voltage-control actions by replacing unsafe actions with shielded alternatives in photovoltaic and battery energy storage systems [96]. Barrier-function-based approaches provide another way to include safety information in learning-based control. Control barrier functions are used to define time-varying safety bound-aries for multi-area frequency control without relying on an accurate nominal model [97]. Explainable and safety-aware reinforcement learning further uses neural-network gradient 13 

information to interpret control actions in nonlinear discrete-time systems [98]. Constrained reinforcement learning directly learns policies for stochastic dynamic optimal power flow while generation, storage, and power-flow constraints are considered [99]. For networked control systems, plug-and-play distributed safety verification uses robust invariant sets and tube-based tracking to handle bounded uncertainty and changing interconnections [100]. Safety constrained learning is also studied in converter and inverter applications. Safety enhanced self learning includes electrical limits in the policy update process for optimal power converter control [101]. Safe reinforcement learning is applied to grid forming inverter frequency regulation with Lyapunov related stability information [102]. Common evaluation frame-works are developed for safe data driven smart grid control so that learning controllers can be compared under shared operating scenarios [103]. In wireless power transfer systems, artificial intelligence assisted adaptive PI control is used to tune controller gains under load and coupling coefficient variations [104]. Taken together, these studies suggest that learning-based control becomes most credible when the learning component is bounded by physical constraints and by a conventional control or verification layer. For an IEEE power-electronics audience, future reviews and benchmarks should therefore report not only reward or tracking error, but also sampling period, com-putation platform, constraint-violation rate, training domain, disturbance range, and whether validation is simulation-only, HIL-based, or experimental. V. A RTIFICIAL INTELLIGENCE FOR OPERATIONS 

At the operation layer, the connection to power-converter-rich systems must be made explicit. AI is not reviewed here as a generic smart-grid tool, but as a means of coor-dinating inverter-interfaced DERs, storage converters, flexible loads, and distribution networks whose behavior is shaped by fast voltage dynamics, low inertia, bidirectional power flow, communication constraints, and cyber-physical exposure. The operational value of AI therefore lies in converting heteroge-neous measurements into dispatch, forecasting, observability, voltage-control, maintenance, and security decisions while respecting the limits of converter-interfaced assets. 

A. Microgrid Operations 

In microgrids (MGs), ML, DL, and RL are mainly used to manage renewable intermittency, DER proliferation, storage operation, and converter-dominated power exchange. The re-viewed applications include optimal dispatch, forecasting, re-silience enhancement, predictive maintenance, and supporting digital technologies. 

1) Optimal Dispatch and Energy Management: The energy management system (EMS) is central to microgrid operation, coordinating DERs, storage, and loads to minimize cost while ensuring reliability [105]. Conventional optimization methods often struggle with non-convex optimal power flow and fore-cast uncertainty, limiting real-time applicability in dynamic environments [106].  

> Fig. 7. Attention-based multi-agent DRL framework for microgrid energy management and power exchange [111].

RL and deep reinforcement learning (DRL) address these challenges by learning optimal control policies directly from system interactions. Algorithms such as deep deterministic policy gradient and twin delayed deep deterministic policy gradient (TD3) handle continuous control variables (e.g., in-verter setpoints) [107], while deep Q-network is effective for discrete decisions like unit commitment, enabling real-time coordination of photovoltaic, battery systems, and grid exchange [108]. Furthermore, multi-agent reinforcement learning enables decentralized coordination among interconnected microgrids, improving reliability and scalability [109], as shown in Fig. 7. Hybrid approaches combining artificial neural networks with metaheuristics such as particle swarm optimization (PSO) and genetic algorithms enhance convergence and solution quality. An ANN-PSO model, for instance, has achieved low normalized mean square error, while fuzzy logic supports in-terpretable decision-making under uncertainty [110]. Together, these approaches address typical EMS objectives such as cost, degradation, and emissions while ensuring compliance with power balance and operational constraints. 14 

2) Operational Forecasting: Accurate forecasting of load demand, renewable generation, and electricity prices is es-sential for proactive microgrid management [112]. However, variability in weather conditions and data uncertainty make reliable prediction a challenging task. Deep learning models such as long short-term memory (LSTM) networks and convolutional neural networks (CNNs) are widely used due to their ability to capture temporal and spatial dependencies [113]. Reported LSTM-based models show strong forecasting performance when historical and meteorological inputs are available, but the achieved accu-racy depends on the local data set, prediction horizon, and renewable-generation profile [114], [115]. For lower computational complexity, models such as ex-treme gradient boosting (XGBoost) provide robust alternatives when only limited features are available [115]. Probabilistic approaches such as generative adversarial networks (GANs) generate scenarios for stochastic optimization [116], while hybrid wavelet-neural network models improve forecasting un-der highly variable conditions [117]. Despite these advances, challenges persist under sudden weather shifts or incomplete data, motivating continued research into adaptive forecasting architectures. 

3) Resilience Enhancement During Extreme Events: Re-silience is a critical requirement for microgrids operating under extreme conditions, where rapid response and adaptability are essential. Traditional optimization-based restoration methods often suffer from high computational time, limiting their effectiveness in real-time scenarios. DRL enables fast and adaptive decision-making for actions such as islanding and load restoration, and reported studies show sub-second response in simulation-based restoration set-tings [118]. Multi-agent reinforcement learning (MARL) further en-hances resilience by coordinating distributed resources such as mobile energy storage systems (MESSs), electric vehicles (EVs), and repair crews (RCs) while considering electrical and logistical constraints [119]. Reported MARL approaches can approach centralized restoration performance in test systems [120], although the simulation-to-reality (sim-to-real) gap still requires robust training and transfer learning strategies. 

4) Predictive Maintenance and Power Quality Manage-ment: The reliability of microgrids depends on the health of critical components such as batteries, converters, and trans-formers, which are subject to thermal and electrical stresses. Traditional maintenance strategies are often reactive and inef-ficient. AI-based predictive maintenance enables condition-based monitoring by analyzing operational data to detect early degradation and estimate remaining useful life (RUL) [121]. Machine learning models such as artificial neural networks (ANNs), support vector machines (SVMs), and decision trees process parameters like voltage, current, temperature, and state-of-charge, while LSTM models effectively capture tem-poral degradation trends [122], [123]. In parallel, AI-driven power quality (PQ) management iden-tifies disturbances such as voltage sags, swells, and harmonics  

> Fig. 8. Layered IoT-AI architecture for microgrid data, communication, and optimization [130].

[124]. Signal processing techniques, including wavelet trans-form and fourier transform, combined with classifiers like CNNs and SVMs enable fast detection, although robustness under noisy conditions [125] and limited labeled data remains a key challenge. 

5) Integration with Enabling Digital Technologies: The effectiveness of AI in microgrid operations is significantly enhanced through integration with digital technologies that provide data, connectivity, and computational support. The Internet of Things (IoT) enables real-time sensing, commu-nication, and monitoring across multiple system layers [126], as presented in Fig. 8. Federated learning (FL) facilitates collaborative model train-ing across distributed entities without sharing raw data, pre-serving privacy while introducing communication overhead [127]. Blockchain technology ensures secure and transparent energy transactions through decentralized and tamper-resistant ledgers, particularly in peer-to-peer (P2P) energy systems [128]. Additionally, digital twins (DTs), which are virtual replicas of physical microgrids, can be combined with AI to support real-time simulation, optimization, and predictive analysis [129]. These technologies collectively enhance system effi-ciency, resilience, and autonomy, supporting the evolution of intelligent and decentralized energy systems. 

B. Power System Operations 

Building on advancements in microgrid operations, AI is also being investigated at broader power-system scales where renewable penetration, converter-interfaced resources, and real-time operational demands increase complexity. Con-ventional methods such as optimal power flow and load frequency control remain essential, but they may face com-putational or modeling difficulties under strong nonlinearity, uncertainty, and frequent operating changes. AI, especially DRL, is therefore studied as a complementary decision layer for adaptive optimization, stability support, and resilience analysis. 

1) Real-Time Optimal Power Flow and Economic Dispatch: 

Real-time optimal power flow is essential for responding to rapidly changing system conditions; however, conventional interior-point methods are computationally intensive and un-suitable for sub-minute dispatch due to iterative convergence and sensitivity to initialization [131]. 15  

> Fig. 9. MADRL-based framework for load frequency control in multi-area power systems [134].

DRL addresses this by learning a direct mapping from sys-tem states (e.g., bus voltages, loads, generation levels) to con-trol actions (generator outputs, voltage setpoints). Lagrangian-based DRL incorporates power balance and network con-straints into the reward via penalty terms, and reported studies show near-optimal generation costs with substantially reduced computation time relative to iterative solvers [132]. Beyond numerical objectives, AI also enables early explo-ration of qualitative operational constraints. Integrating DRL with generative pre-trained transformer (GPT)-based agents allows grid-code information, such as voltage-security and contingency limits, to be represented in the decision pro-cess, although such language-conditioned operation remains an emerging research direction rather than a certified dispatch procedure [133]. 

2) Multi-Area Load Frequency Control and Stability: 

Load frequency control in multi-area power systems requires coordinated regulation of system frequency and tie-line power exchanges under load disturbances. Conventional PID-based controllers lack coordination and struggle with nonlinearities such as turbine dynamics and time delays [135]. Multi-agent deep reinforcement learning (MADRL), partic-ularly multi-agent deep deterministic policy gradient, enables cooperative control using centralized training and decentral-ized execution [134], as illustrated in Fig. 9. Agents rely on local area control error (ACE) while considering nonlinear constraints such as generation rate constraints and governor dead bands. Simulation studies on benchmark systems (e.g., IEEE multi-area networks) show that MADRL reduces mean absolute ACE by ∼31% compared to tuned PID controllers and im-proves disturbance rejection and settling time, demonstrating superior dynamic performance and scalability [115]. 

3) Integration of Variable Renewable Energy Sources: 

The integration of variable renewable energy (VRE) into power systems introduces balancing, profile, and grid-related costs due to forecast errors, temporal variability, and location-dependent constraints, which can reach 15-41 EUR/MWh at moderate penetration levels [136]. AI mitigates these challenges through enhanced forecasting and optimization. Machine learning models improve solar and wind forecasting accuracy by up to 30%, while advanced demand forecasting achieves errors as low as 2.28%, reducing reserve requirements and improving dispatch scheduling [136]. Additionally, AI-driven optimization supports demand re-sponse, storage control, and asset management. Applications such as DRL-based energy optimization and machine learning-based battery degradation modeling ( ∼9% prediction error) improve lifecycle efficiency, making VRE integration more economically sustainable [136]. 

4) Security, Vulnerability, and Resilience of AI-Driven Op-erations: Although DRL offers significant operational bene-fits, its deployment in power systems introduces new security vulnerabilities. Deep neural networks, which form the core of DRL agents, are sensitive to adversarial perturbations, where small, carefully crafted changes in input states (e.g., load, voltage, or topology data) can lead to incorrect control actions and potential system instability [137]. Studies indicate that perturbations of around 10% in system state variables can degrade DRL performance by over 30% and increase failure rates under targeted attacks, particularly in topology optimization and dispatch applications [138]. This highlights the susceptibility of DRL-based control to structured and time-coordinated disturbances. To mitigate these risks, vulnerability metrics such as the action preference value p(st) representing the gap between the highest and second-highest action probabilities are used to identify critical operating conditions [138]. Such indicators enable early detection of instability and support the develop-ment of more robust DRL models through improved training and secure deployment strategies. 

C. Distribution System Operations 

Following system-level AI integration, distribution systems are rapidly transforming with widespread integration of DERs, smart meters, and advanced sensors. These systems are es-pecially relevant to a converter-rich review because inverter-based DERs create reverse power flow, local voltage excur-sions, topology-dependent control interactions, and privacy-sensitive data streams. AI, especially ML and DL, can improve observability, manage variability, and support fast decentral-ized decision-making when the available measurements are incomplete or heterogeneous. 

1) Distribution System State Estimation: Distribution sys-tem state estimation (DSSE) is essential for real-time moni-toring and control but is challenged by limited measurements, high network complexity, and data quality issues [139]. Tradi-tional weighted least squares (WLS) methods struggle with missing data, extreme values, and under-determined condi-tions, reducing estimation reliability [140]. 16 

TABLE III SUMMARY OF AI M ETHODS FOR POWER -C ONVERTER -R ICH ELECTRICAL SYSTEM OPERATIONS 

Application Area AI Technique Methodology Key Outcome Key References Microgrid Operations 

Optimal dispatch and EMS DRL (DDPG, SAC, TD3) DRL-based real-time DER dispatch and ESS scheduling under renewable uncertainty Reduces operating cost and battery degradation while maintaining power bal-ance [114], [130] Multi-microgrid coor-dination MADDPG, MATD3 Multi-agent DRL with centralized training and de-centralized coordination Enhances resilience and minimizes oper-ating cost with near-optimal performance [141] Hybrid AI optimization ANN with PSO/GA ANN forecasting integrated with metaheuristic op-timization for EMS scheduling Fast convergence with low scheduling error (NMSE ≈ 1.10%) [110] Load and PV forecast-ing LSTM, CNN, XGBoost Deep learning models for renewable generation and load forecasting High forecasting accuracy with R2 up to 0.9831 [114], [115] Resilience enhancement Offline-trained DRL DRL-based adaptive islanding and restoration strat-egy Near-optimal restoration with sub-millisecond response [141] Predictive maintenance LSTM, SVM, DT Data-driven remaining useful life prediction using operational data Reduces unexpected outages and mainte-nance cost [110], [130] Power quality diagnosis Wavelet with SVM/ANN/CNN Wavelet-based feature extraction with AI-driven PQ disturbance classification Classification accuracy up to 99.93% [130] 

Power System Operations 

Real-time OPF DRL (DDPG) Constraint-aware DRL framework for real-time AC-OPF Near-optimal solution with ≈99.8% lower computation time [132] OPF with linguistic constraints DRL with GPT agent LLM-assisted interpretation of grid-code con-straints Improves operational compliance while preserving feasibility [133] Multi-area load frequency control MADDPG Cooperative DRL using local ACE signals for dis-tributed frequency control ACE reduction of ≈31% compared with PID control [142] VRE forecasting and balancing SVR, ANN, XGBoost ML-based probabilistic forecasting for wind, solar, and demand Reduces balancing cost and improves re-newable utilization [138], [143] VRE asset optimization DRL, ML RL and ML for cooling optimization and battery degradation prediction Cooling energy reduction up to 40% [138] Grid cost optimization RL, predictive ML RL-based feeder reconfiguration and predictive maintenance Operational expenditure reduction up to 60% [138] Vulnerability assessment FGSM-based adversar-ial ML Adversarial perturbation analysis for DRL con-troller security Identifies cyber vulnerabilities and relia-bility degradation [144] 

Distribution System Operations 

Distribution state esti-mation Noise-trained GAN GAN-based DSSE robust against noisy and missing measurements Outperforms conventional WLS under corrupted data [145] Topology identification Correlation, DT, MLP, ADMM Data-driven feeder topology and phase connectivity identification Improves topology accuracy and network observability [146] Volt-VAR control MLG-MATD3 GCN-enabled multi-agent DRL for coordinated Volt-VAR optimization Voltage violations maintained below 1% [147] Decentralized voltage control MADDPG, MAPPO, IPPO Distributed multi-agent DRL for reactive power and voltage coordination Enhances scalability and voltage regula-tion performance [146] Privacy-preserving TSO–DSO coordination NN with quadratic re-gression NN-based feasible region representation for secure TSO–DSO OPF coordination Achieves ≈0.36% cost deviation with full feasibility [148] ML-accelerated distributed OPF RNN/LSTM Learning-assisted ADMM warm-start for dis-tributed OPF convergence Computational speed-up up to 250 × [149] Fault and NTL detec-tion SVM, RF, SOM, K-means AI-driven fault classification and anomaly detection using smart meter data Detection accuracy exceeding 95% [146] 

Table III summarizes representative operation-level studies. The reported outcomes should be interpreted as task-specific results from the cited works rather than as directly comparable benchmarks, because the studies differ in network model, data availability, disturbance set, DER penetration, and validation environment. Noise-trained generative adversarial networks (GANs) ad-dress these issues by learning mappings from local measure-ments (e.g., smart meters, PV and battery inverters) to system states (voltage magnitudes and phase angles). By incorporating Gaussian noise and simulating missing or corrupted data dur-ing training, GANs achieve strong robustness and outperform WLS and conventional bad-data detection methods, even under 

∼30% data interference [145]. Similarly, deep learning models such as LSTM and attention-based recurrent networks generate pseudo-measurements, improving observability in systems with limited measurement availability [150]. Their ability to capture nonlinear and temporal dynamics makes them well-suited for high-DER networks with reverse power flows and rapid voltage variations. Nevertheless, DSSE remains a high-risk deployment task because the estimator must remain 17 

credible under topology changes, bad data, communication delays, and unseen operating conditions. 

2) Topology Identification and Observability: Distribution network topology is often uncertain or frequently changing due to switching operations and remains a critical input for reliable operation. AI techniques enable topology identification from measurement data, where voltage correlation analysis detects phase connectivity and transformer-customer relationships, and classifiers such as decision trees, multilayer perceptrons (MLPs), and logistic regression predict switch states [151]. Additionally, the alternating direction method of multipliers (ADMM) supports distributed topology estimation in large-scale systems. In parallel, observability is enhanced by phasor measure-ment units (PMUs) and advanced metering infrastructure (AMI); however, high PMU costs limit full deployment [152]. AI-based approaches, including deep neural networks (DNNs) and Bayesian methods, provide accurate state estimation with incomplete measurements [153]. These methods improve sit-uational awareness and operational reliability in partially ob-servable networks. In particular, DNNs reduce the computa-tional burden of Bayesian methods, but adapting to frequent topology changes remains a key challenge. 

3) Voltage and VAR Control with High DER Penetra-tion: High PV penetration in distribution networks causes voltage rise and fluctuations, requiring fast and coordinated reactive power control [154]. DRL provides a model-free solution for volt-VAR control, but multi-agent setups face non-stationarity and uneven learning. To address this, graph meta-reinforcement learning (MLG-MATD3) integrates graph convolutional networks for topology awareness, meta-learning to predict agent actions, and self-attention in the critic for coor-dination. This approach outperforms MATD3, MADDPG, and MPC on IEEE 33-, 141-, and 322-bus systems, maintaining voltage violations below 1% [147]. Other DRL methods, including MADDPG and independent PPO, also enable decentralized voltage control but involve trade-offs in communication overhead, convergence stability, and scalability [155]. These methods may struggle with coordi-nation as the number of agents increases or network conditions vary. To overcome these limitations, physics-informed and graph-based DRL approaches incorporate network topology and power flow constraints directly into the learning process [156]. This integration enhances robustness, reduces reliance on large training datasets, and improves generalization across different network sizes, operating conditions, and DER pene-tration levels. 

4) Privacy-Preserving TSO-DSO Coordination: Effective TSO-DSO coordination is essential for utilizing distribution flexibility, but sharing sensitive information (e.g., network topology, line parameters, and customer load profiles) remains a key barrier. A machine learning-based privacy-preserving approach addresses this by training neural network models us-ing only non-sensitive data, such as DG active/reactive power outputs and PCC voltage magnitudes [148]. As illustrated in Fig. 10, the framework uses ML-based models to approximate the feasible operating region and map DG dispatch to PCC power flows. This enables the TSO to solve a single-round optimal power flow (OPF) problem and directly obtain DG setpoints without iterative data exchange. The approach supports meshed distribution systems with multiple PCCs and non-rectangular PQ capability regions, overcoming key limitations of conventional aggregation meth-ods. Case studies on a modified IEEE 30-bus transmission system integrated with multiple IEEE 33-bus distribution networks demonstrate near-optimal performance, with cost deviations around 0.36%, full feasibility, and negligible com-putational overhead ( ∼0.1s compared to AC-OPF) [148]. The method scales well with system size and operating conditions while maintaining accuracy. Importantly, it follows a “privacy by design” principle, as the ML models are trained on inher-ently non-sensitive datasets, making them resistant to reverse-engineering and ensuring secure coordination. VI. AI C OMPLIANCE STANDARDS 

As AI becomes integrated into grid control, energy man-agement, cybersecurity monitoring, and customer-facing ser-vices, compliance becomes part of the engineering problem rather than a separate legal afterthought. Unlike rule-based automation, DL and RL models may change after retraining, rely on opaque internal representations, and interact with sensitive operational or customer data. These properties create requirements for traceability, documentation, human oversight, data governance, cybersecurity controls, and post-deployment monitoring. Fig. 11 summarizes the main compliance dimen-sions considered in this review. 

A. European Union AI Act and Energy Sector Compliance 

The European Union AI Act introduces a risk-based frame-work for AI systems, and energy-sector applications may fall into high-risk categories when they affect safety, critical infrastructure, or essential services [157]. For power-converter-rich electrical systems, the engineering implication is that AI functions used for grid control, operational decision support, or infrastructure security should be designed with risk manage-ment, data quality, technical documentation, human oversight, transparency, and post-deployment monitoring in mind. Implementation remains challenging because technical stan-dards, conformity-assessment practices, and sector-specific interpretations continue to evolve. This uncertainty increases compliance complexity, particularly for smaller utilities and technology providers with limited regulatory resources. A practical response is compliance-by-design: model documen-tation, data provenance, version control, validation records, fallback modes, and human approval procedures should be prepared together with the AI function rather than added after deployment. 

B. Cybersecurity Compliance: NERC CIP Framework 

In North America, the NERC Critical Infrastructure Pro-tection (CIP) standards form the core cybersecurity frame-work for the Bulk Electric System (BES) [158]. For AI-enabled monitoring and control, the key engineering issue is auditability. DL-based intrusion detection, anomaly detection, 18   

> Fig. 10. Integrated transmission-distribution system with an ML-based privacy-preserving representation of distribution systems for OPF [148].
> Fig. 11. Major AI compliance standards and regulatory requirements for power-converter-rich electrical systems.

or operational-security monitoring may identify abnormal pat-terns that rule-based tools miss, but their decisions must still be logged, reviewed, and explained well enough to support compliance evidence and incident response. Cybersecurity compliance also affects model maintenance. AI-driven applications such as voltage control, state esti-mation, DER dispatch, and cyber-event detection require documented model updates, retraining triggers, configuration 19 

changes, access control, and supply-chain management [159]. While AI can improve monitoring and threat detection, it can also introduce new attack surfaces through data poisoning, adversarial inputs, compromised edge devices, or unapproved model changes. Secure deployment therefore requires both cyber-physical robustness and compliance-grade change man-agement. 

C. Data Privacy Compliance: GDPR, Data Act, and Privacy-Preserving AI 

AI deployment in power systems relies heavily on consumer and operational data, including high-resolution smart-meter readings that may reveal occupancy, appliance use, and behav-ioral patterns [115]. Privacy requirements therefore constrain centralized data collection and model training. Methods such as federated learning, differential privacy, secure aggregation, and privacy-preserving feature design can reduce raw-data exposure while still supporting load forecasting, anomaly detection, and demand-side management [160]. Data-access rules for connected devices also affect AI services that use smart meters, grid sensors, virtual power plants, and energy-trading platforms [161]. From an engineer-ing perspective, these requirements imply that AI workflows should record data origin, user permissions, retention policies, aggregation level, model-update paths, and re-identification risks. Techniques such as differential privacy can help limit the exposure of consumption patterns while maintaining op-erational accuracy [162]. Together, privacy and data-access requirements shape how AI models can be trained, updated, and audited in customer-facing power-system applications. 

D. Emerging AI-Specific Certification: UL 3115 

UL 3115 represents an emerging attempt to evaluate the safety of AI systems in operational power and energy contexts [163]. Its relevance to power-converter-rich electrical systems lies in the shift from algorithm accuracy toward system-level trustworthiness. Certification-oriented evaluation must consider data quality, model performance, failure handling, operational safeguards, robustness, reliability, transparency, security, accountability, and human oversight. For the power sector, AI-specific certification can comple-ment cybersecurity, privacy, and critical-infrastructure regula-tion by translating abstract trustworthiness requirements into auditable engineering evidence. Such evidence may include training-data records, model-version histories, stress-test re-sults, failure-mode analysis, fallback control logic, human-override procedures, and monitoring logs. This direction is still developing, but it points toward a future in which AI-enabled forecasting, optimization, and autonomous control must be justified through a safety case rather than through performance metrics alone. VII. C ONCLUSION 

This paper reviewed AI for power-converter-rich electrical systems through a life-cycle lens spanning converter design, real-time control, system-level operation, and compliance-oriented governance. Across these stages, the surveyed liter-ature shows a consistent shift from isolated data-driven tools toward hybrid workflows in which AI supports physics-based modeling, optimization, control, monitoring, and documenta-tion. In design, surrogate modeling and AI-assisted synthesis can accelerate multi-physics exploration when they remain coupled to simulation and experimental verification. In control, supervised learning, DRL, and learning-augmented predictive control are most credible when their actions are bounded by constraints, safety filters, or stability-related evidence. In operation, edge AI, federated and graph learning, and privacy-preserving coordination are most relevant when they address converter-interfaced DERs, distribution observability, cyber-physical resilience, and condition monitoring. Beyond reporting algorithmic performance, the review em-phasized engineering constraints that determine deployability in safety-critical infrastructure. Key open challenges include stability and constraint certification for learning-based con-trollers, interpretability and out-of-distribution generalization of black-box models, data efficiency and sim-to-real transfer, microsecond-level inference latency on embedded hardware, robustness against electromagnetic interference and adversarial manipulation, and end-to-end governance of data and model updates. The main implication is that trustworthy AI in this field should be evaluated by deployment readiness, not by ac-curacy, reward, or computation time alone. Future progress will depend on physics-integrated and uncertainty-aware learn-ing, hardware-software co-design for real-time implementa-tion, privacy-preserving distributed intelligence, and standard-ized evaluation protocols that connect benchmarks to grid codes, cybersecurity requirements, and certification-oriented safety cases. The resulting roadmap is strongest where direct converter-level validation exists, and it remains incomplete for large-scale field operation, long-term aging behavior, and evolving compliance regimes. Recognizing this boundary is essential for translating AI advances into reliable, secure, and auditable capabilities for next-generation converter-rich power systems. REFERENCES [1] F. Blaabjerg, K. Zhang, Y. Song, and Y. Zhang, “Advances in reliability and artificial intelligence for power electronic systems,” IEEE Transac-tions on Power Electronics , vol. 41, DOI 10.1109/TPEL.2026.3675661, no. 3, pp. 2890–2905, 2026. [2] S. Subedi, Y. Gui, and Y. Xue, “Applications of data-driven dynamic modeling of power converters in power systems: An overview,” IEEE Transactions on Industry Applications , vol. 61, DOI 10.1109/TIA.2025.3529797, no. 1, pp. 112–125, 2025. [3] S. Zhao, F. Blaabjerg, and H. Wang, “An overview of artificial intelligence applications for power electronics,” IEEE Transactions on Power Electronics , vol. 68, DOI 10.1109/TPEL.2020.3024914, no. 4, pp. 3029–3045, 2021. [4] J. Ye et al. , “An overview of reinforcement learning for power elec-tronic converters: Topology derivation, parameter design, and control implementation,” Renewable and Sustainable Energy Reviews , vol. 228, DOI 10.1016/j.rser.2025.116591, p. 116591, 2026. [5] A. Safari, A. Oshnoei, and F. Blaabjerg, “A review of recent ai applications in next-generation power electronics,” Applied Energy , vol. 402, DOI 10.1016/j.apenergy.2025.126923, p. 126923, 2025. 20 

[6] M. Khodayar, G. Liu, J. Wang, and M. E. Khodayar, “Deep learning in power systems research: A review,” CSEE Journal of Power and Energy Systems , vol. 7, DOI 10.17775/CSEEJPES.2020.02700, no. 2, pp. 209–220, 2021. [7] E. Mohammadi et al. , “A review on application of artificial intelligence techniques in microgrids,” IEEE Journal of Emerg-ing and Selected Topics in Industrial Electronics , vol. 3, DOI 10.1109/JESTIE.2022.3198504, no. 4, pp. 878–890, 2022. [8] S. Fan et al. , “From specification to topology: Automatic power converter design via reinforcement learning,” in Proc. IEEE/ACM International Conference on Computer-Aided Design (ICCAD) , DOI 10.1109/ICCAD51958.2021.9643548, pp. 1–9, 2021. [9] B. Huang and J. Wang, “Applications of physics-informed neural networks in power systems - a review,” IEEE Transactions on Power Systems , vol. 38, DOI 10.1109/TPWRS.2022.3162473, no. 1, pp. 572– 588, 2023. [10] A. Selim et al. , “Safe deep reinforcement learning for robust frequency and voltage-constrained networked microgrid restora-tion,” IEEE Transactions on Industry Applications , vol. 62, DOI 10.1109/TIA.2025.3626472, no. 2, pp. 3635–3647, 2026. [11] A. Rajamallaiah et al. , “Deep reinforcement learning for power con-verter control: A comprehensive review of applications and chal-lenges,” IEEE Open Journal of Power Electronics , vol. 13, DOI 10.1109/OJPEL.2025.3619673, pp. 111 976–111 995, 2025. [12] Z. Feng et al. , “Deep reinforcement learning assisted hybrid five-variable modulation scheme for dab converters to reduce rms current and expand zvs operation,” IEEE Transactions on Power Electronics ,vol. 39, DOI 10.1109/TPEL.2024.3358912, no. 7, pp. 8114–8128, 2024. [13] Y. Gao, S. Wang, T. Dragicevic, P. Wheeler, and P. Zanchetta, “Artificial intelligence techniques for enhancing the performance of controllers in power converter-based systems—an overview,” IEEE Open Journal of Industry Applications , vol. 4, DOI 10.1109/OJIA.2023.3338534, pp. 385–403, 2023. [14] D. Gebbran et al. , “Cloud and edge computing for smart management of power electronic converter fleets: A key connective fabric to enable the green transition,” IEEE Industrial Electronics Magazine , vol. 17, DOI 10.1109/MIE.2022.3211125, no. 2, pp. 6–19, 2022. [15] X. Lei, Z. Yang, J. Yu, J. Zhao, Q. Gao, and H. Yu, “Data-driven optimal power flow: A physics-informed machine learning approach,” 

IEEE Transactions on Power Systems , vol. 36, DOI 10.1109/TP-WRS.2020.3001919, no. 1, pp. 346–354, 2021. [16] L. Lv, Z. Wu, L. Zhang, B. B. Gupta, and Z. Tian, “An edge-ai based forecasting approach for improving smart microgrid effi-ciency,” IEEE Transactions on Industrial Informatics , vol. 18, DOI 10.1109/TII.2022.3163137, no. 11, pp. 7946–7954, 2022. [17] M. Sayak et al. , “Resilient control of networked microgrids using vertical federated reinforcement learning: Designs and real-time test-bed validations,” IEEE Transactions on Smart Grid , vol. 16, DOI 10.1109/TSG.2024.3466768, no. 2, pp. 1897–1910, 2025. [18] Y. Li, S. He, Y. Li, Y. Shi, and Z. Zeng, “Federated multi-agent deep reinforcement learning approach via physics-informed reward for multimicrogrid energy management,” IEEE Transac-tions on Neural Networks and Learning Systems , vol. 35, DOI 10.1109/TNNLS.2022.3232630, no. 5, pp. 5902–5915, 2024. [19] P. Lu et al. , “Hierarchical reserve-based distributionally ro-bust chance-constrained optimization for integrated electricity-heat systems during cold waves,” Applied Energy , vol. 402, DOI 10.1016/j.apenergy.2025.126900, p. 126900, 2026. [20] A. Kumar, M. Alaraj, M. Rizwan, and U. Nangia, “Novel ai based energy management system for smart grid with res integration,” IEEE Access , vol. 9, DOI 10.1109/ACCESS.2021.3131502, pp. 162 530– 162 542, 2021. [21] M. Farajzadeh-Zanjani, E. Hallaji, R. Razavi-Far, and M. Saif, “Generative-adversarial class-imbalance learning for classifying cyber-attacks and faults - a cyber-physical power system,” IEEE Trans-actions on Dependable and Secure Computing , vol. 19, DOI 10.1109/TDSC.2021.3118636, no. 6, pp. 4068–4081, 2022. [22] S. Zhao et al. , “Physics-informed machine learning for pa-rameter estimation of dc-dc converter,” in 2022 IEEE Ap-plied Power Electronics Conference and Exposition (APEC) , DOI 10.1109/APEC43599.2022.9773482, 2022. [23] S. Ahmad, M. Shafiullah, C. B. Ahmed, and M. Alowaifeer, “A review of microgrid energy management and control strategies,” IEEE Access , vol. 11, DOI 10.1109/ACCESS.2023.3248511, pp. 21 733– 21 757, 2023. [24] A. Joshi, S. Capezza, A. Alhaji, and M.-Y. Chow, “Survey on ai and machine learning techniques for microgrid energy management systems,” IEEE/CAA Journal of Automatica Sinica , vol. 10, DOI 10.1109/JAS.2023.123657, no. 7, pp. 1513–1529, 2023. [25] X. Fang, S. Lin, X. Huang, F. Lin, Z. Yang, and S. Igarashi, “A review of data-driven prognostic for IGBT remaining use-ful life,” IEEE Transactions on Power Electronics , vol. 33, DOI 10.1109/TPEL.2017.2785441, no. 11, pp. 9844–9855, 2018. [26] J. Yu, A. Alqahtani, and A. P. Meliopoulos, “CONGO: Scal-able online anomaly detection and localization in power elec-tronics networks,” IEEE Internet of Things Journal , vol. 9, DOI 10.1109/JIOT.2022.3143123, no. 16, pp. 14 754–14 765, 2022. [27] J. Cui, G. Shi, and C. Gong, “A fast classification method of faults in power electronic circuits based on support vector machines,” Metrology and Measurement Systems , vol. 24, DOI 10.1515/mms-2017-0056, no. 4, pp. 701–720, 2017. [28] C. Ren, T. Wang, Z. Y. Dong, and R. Zhang, “Transfer extreme learning machine for power system cross-fault and cross-scale stability assessment with limited guide instances,” IEEE Transactions on Power Systems , vol. 39, DOI 10.1109/TPWRS.2024.3366433, no. 3, pp. 5431– 5434, 2024. [29] R. Diao, K. Sun, V. Vittal, R. J. O’Keefe, M. R. Richardson, N. Bhatt, D. Stradford, and S. K. Sarawgi, “Decision tree-based online voltage security assessment using PMU measurements,” IEEE Transactions on Power Systems , vol. 24, DOI 10.1109/TPWRS.2009.2016528, no. 2, pp. 832–839, 2009. [30] H. Patel and V. Agarwal, “Maximum power point tracking scheme for PV systems operating under partially shaded condi-tions,” IEEE Transactions on Industrial Electronics , vol. 55, DOI 10.1109/TIE.2008.917118, no. 4, pp. 1689–1698, 2008. [31] S. Hochreiter and J. Schmidhuber, “Long short-term memory,” Neural Computation , vol. 9, DOI 10.1162/neco.1997.9.8.1735, no. 8, pp. 1735–1780, 1997. [32] K. Cho, B. van Merri¨ enboer, C ¸ . G¨ ulc ¸ehre, D. Bahdanau, F. Bougares, H. Schwenk, and Y. Bengio, “Learning phrase representations using RNN encoder–decoder for statistical machine translation,” in Pro-ceedings of the 2014 Conference on Empirical Methods in Natural Language Processing (EMNLP) , DOI 10.3115/v1/D14-1179, pp. 1724– 1734. Doha, Qatar: Association for Computational Linguistics, 2014. [33] Z. Y. Xue, K. S. Xiahou, M. S. Li, T. Y. Ji, and Q. H. Wu, “Diagnosis of multiple open-circuit switch faults based on long short-term memory network for DFIG-based wind turbine systems,” IEEE Journal of Emerging and Selected Topics in Power Electronics , vol. 8, DOI 10.1109/JESTPE.2019.2908981, no. 3, pp. 2600–2610, 2020. [34] A. Krizhevsky, I. Sutskever, and G. E. Hinton, “Imagenet classification with deep convolutional neural networks,” in Advances in Neural Information Processing Systems 25 , pp. 1097–1105, 2012. [35] J. Hang, X. Shu, S. Ding, and Y. Huang, “Robust open-circuit fault diagnosis for PMSM drives using wavelet convolutional neural network with small samples of normalized current vector trajectory graph,” IEEE Transactions on Industrial Electronics , vol. 70, DOI 10.1109/TIE.2022.3231304, no. 8, pp. 7653–7663, 2023. [36] A. Vaswani, N. Shazeer, N. Parmar, J. Uszkoreit, L. Jones, A. N. Gomez, Ł. Kaiser, and I. Polosukhin, “Attention is all you need,” in 

Advances in Neural Information Processing Systems 30 , pp. 5998– 6008, 2017. [37] W. Liao, B. Bak-Jensen, J. R. Pillai, Y. Wang, and Y. Wang, “A review of graph neural networks and their applications in power systems,” 

Journal of Modern Power Systems and Clean Energy , vol. 10, DOI 10.35833/MPCE.2021.000058, no. 2, pp. 345–360, 2022. [38] R. S. Sutton and A. G. Barto, Reinforcement Learning: An Introduction ,2nd ed. Cambridge, MA: MIT Press, 2018. [39] J. Ye, W. Xuan, Q. Guo, Y. Liu, B. Wang, X. Zhang, and H. H. C. Iu, “An overview of reinforcement learning for power electronic converters: Topology derivation, parameter design, and control imple-mentation,” Renewable and Sustainable Energy Reviews , vol. 228, DOI 10.1016/j.rser.2025.116591, p. 116591, 2026. [40] Y. Gao, S. Wang, T. Dragicevic, P. Wheeler, and P. Zanchetta, “Artificial intelligence techniques for enhancing the performance of controllers in power converter-based system: An overview,” IEEE Open Journal of Industry Applications , vol. 4, DOI 10.1109/OJIA.2023.3338534, pp. 366–375, 2023. [41] V. Mnih, K. Kavukcuoglu, D. Silver, A. A. Rusu, J. Veness, M. G. Bellemare, A. Graves, M. Riedmiller, A. K. Fidjeland, G. Ostro-vski, S. Petersen, C. Beattie, A. Sadik, I. Antonoglou, H. King, D. Kumaran, D. Wierstra, S. Legg, and D. Hassabis, “Human-level 21 

control through deep reinforcement learning,” Nature , vol. 518, DOI 10.1038/nature14236, no. 7540, pp. 529–533, 2015. [42] T. P. Lillicrap, J. J. Hunt, A. Pritzel, N. Heess, T. Erez, Y. Tassa, D. Silver, and D. Wierstra, “Continuous control with deep reinforcement learning,” arXiv preprint arXiv:1509.02971 , DOI 10.48550/arXiv.1509.02971, 2015. [43] T. Haarnoja, A. Zhou, P. Abbeel, and S. Levine, “Soft actor-critic: Off-policy maximum entropy deep reinforcement learning with a stochastic actor,” in Proceedings of the 35th International Conference on Machine Learning , ser. Proceedings of Machine Learning Research, vol. 80, pp. 1861–1870. PMLR, 2018. [44] T. B. Brown, B. Mann, N. Ryder, M. Subbiah, J. Kaplan, P. Dhari-wal, A. Neelakantan, P. Shyam, G. Sastry, A. Askell, S. Agarwal, A. Herbert-Voss, G. Krueger, T. Henighan, R. Child, A. Ramesh, D. M. Ziegler, J. Wu, C. Winter, C. Hesse, M. Chen, E. Sigler, M. Litwin, S. Gray, B. Chess, J. Clark, C. Berner, S. McCandlish, A. Radford, I. Sutskever, and D. Amodei, “Language models are few-shot learners,” in Advances in Neural Information Processing Systems 33 , DOI 10.5555/3495724.3495883, pp. 1877–1901, 2020. [45] C. Raffel, N. Shazeer, A. Roberts, K. Lee, S. Narang, M. Matena, Y. Zhou, W. Li, and P. J. Liu, “Exploring the limits of transfer learning with a unified text-to-text transformer,” Journal of Machine Learning Research , vol. 21, no. 140, pp. 1–67, 2020. [Online]. Available: https://jmlr.org/papers/v21/20-074.html 

[46] L. Ouyang, J. Wu, X. Jiang, D. Almeida, C. Wainwright, P. Mishkin, C. Zhang, S. Agarwal, K. Slama, A. Ray, J. Schulman, J. Hilton, F. Kelton, L. Miller, M. Simens, A. Askell, P. Welinder, P. Christiano, J. Leike, and R. Lowe, “Training language models to follow instructions with human feedback,” in Advances in Neural Information Processing Systems 35 , DOI 10.5555/3600270.3602281, pp. 27 730–27 744, 2022. [47] P. Lewis, E. Perez, A. Piktus, F. Petroni, V. Karpukhin, N. Goyal, H. K¨ uttler, M. Lewis, W.-t. Yih, T. Rockt¨ aschel, S. Riedel, and D. Kiela, “Retrieval-augmented generation for knowledge-intensive nlp tasks,” in Advances in Neural Information Processing Systems 33 , DOI 10.5555/3495724.3496517, pp. 9459–9474, 2020. [48] M. Abou Ali, F. Dornaika, and J. Charafeddine, “Agentic ai: a com-prehensive survey of architectures, applications, and future directions,” 

Artificial Intelligence Review , vol. 59, DOI 10.1007/s10462-025-11422-4, no. 11, 2026. [49] S. Yao, J. Zhao, D. Yu, N. Du, I. Shafran, K. R. Narasimhan, and Y. Cao, “React: Synergizing reasoning and acting in language models,” in The Eleventh International Conference on Learning Representations (ICLR) , DOI 10.48550/arXiv.2210.03629, 2023. [Online]. Available: 

https://openreview.net/forum?id=WE_vluYUL-X 

[50] T. Schick, J. Dwivedi-Yu, R. Dessi, R. Raileanu, M. Lomeli, E. Ham-bro, L. Zettlemoyer, N. Cancedda, and T. Scialom, “Toolformer: Lan-guage models can teach themselves to use tools,” in Advances in Neural Information Processing Systems 36 , DOI 10.5555/3666122.3668384, 2023. [51] J. S. Park, J. C. O’Brien, C. J. Cai, M. R. Morris, P. Liang, and M. S. Bernstein, “Generative agents: Interactive simulacra of human behavior,” in UIST ’23: Proceedings of the 36th Annual ACM Symposium on User Interface Software and Technology , DOI 10.1145/3586183.3606763, pp. 1–22, 2023. [52] Q. Wu, G. Bansal, J. Zhang, Y. Wu, B. Li, E. Zhu, L. Jiang, X. Zhang, S. Zhang, J. Liu, A. H. Awadallah, R. W. White, D. Burger, and C. Wang, “Autogen: Enabling next-gen llm applications via multi-agent conversations,” in 

Proceedings of the First Conference on Language Modeling (COLM) , DOI 10.48550/arXiv.2308.08155, 2024. [Online]. Available: 

https://openreview.net/forum?id=BAakY1hNKS 

[53] Fraunhofer Institute, “Physics-informed neural networks for magne-tostatic problems on axisymmetric transformer geometries,” 2024, fraunhofer Publica. [54] X. Chen et al. , “Optimal parameter design for power electronic con-verters using a probabilistic learning-based stochastic surrogate model,” 

Next Energy , vol. 9, DOI 10.1016/j.nenergy.2025.100464, p. 100464, 2025. [55] Anonymous, “Optimizing chip area in power module design: Com-parison of traditional and AI surrogate models for thermal resistance calculation,” in VDE Conference Proceedings . VDE Verlag, 2025. [56] I. Viarouge et al. , “Machine learning-based design tool for magnetic components in power electronics,” in Proceedings of IPAC’23 , 2024, jACoW Publishing. [57] F. Lin, X. Li, W. Lei, J. J. Rodriguez-Andina, J. M. Guerrero, C. Wen, X. Zhang, and H. Ma, “PE-GPT: A new paradigm for power electronics design,” IEEE Transactions on Industrial Electronics , vol. 72, DOI 10.1109/TIE.2024.3454408, no. 4, pp. 3778–3791, 2025. [58] S. Wang, G. Calderon-Lopez, and W. Ming, “Artificial neural networks-based multi-objective design methodology for wide-bandgap power electronics converters,” IEEE Open Journal of Power Electronics ,vol. 3, DOI 10.1109/OJPEL.2022.3204630, pp. 664–678, 2022. [59] X. Shen, S. Zhao, H. Wang, and F. Blaabjerg, “Artificial intelligence applications in high-frequency magnetic components design for power electronics systems: An overview,” IEEE Transactions on Power Elec-tronics , vol. 39, DOI 10.1109/TPEL.2024.3381431, no. 7, pp. 8478– 8496, 2024. [60] Y. Li et al. , “Frequency-band-aware physics-informed generative ad-versarial network for EMI prediction and adaptive suppression in SiC power converters,” Electronics , vol. 15, DOI 10.3390/electron-ics15081560, no. 8, p. 1560, 2026. [61] M. Tlig, M. Kadi, and Z. Riah, “Comparative study of AI methods for EMC prediction in power electronics applications,” Electronics , vol. 15, DOI 10.3390/electronics15010165, no. 1, p. 165, 2026. [62] M. Lu, K. Jia, R. Goswami, and Y. Hu, “Intelligent self-tuning active EMI filtering for electrified automotive power systems using reinforcement learning,” 2026, arXiv preprint arXiv:2604.28084. [63] A. M. Halidu, S. Nunoo, and J. C. Attachie, “ANN optimised RPWM technique for minimisation of conducted EMI in three-phase volt-age source inverters,” Power Electronics and Drives , vol. 10, DOI 10.2478/pead-2025-0028, no. 1, pp. 406–423, 2025. [64] Anonymous, “Electromagnetic interference mitigation toolset for power electronic systems,” Master’s thesis, University of Wisconsin–Madison, 2025, available via Minds@UW. [65] X. Yang, Y. Xiao, L. Shu, W. Taborsky, and D. Yang, “Automatic power electronic PCB layout design based on generative AI: The pathway towards next-generation hardware compiler,” in 2025 Energy Conversion Congress & Expo Europe (ECCE Europe) , pp. 1–5, 2025. [66] “PCB power design with AI,” EMA Design Automation, 2025, webi-nar; accessed 2025. [67] C. Chen et al. , “D2S-FLOW: Automated parameter extraction from datasheets for SPICE model generation using large language models,” 2025, arXiv preprint arXiv:2502.16540. [68] “Engineers can ditch datasheets with Flux generative AI tool,” EE Power, 2023, online; accessed 2025. [69] “Graphwise-Statnett project: Democratizing the use of power system models,” Graphwise.ai, 2025, online; accessed 2025. [70] S. Nau, J. Krummenauer, and A. Zimmermann, “Evaluating LLM-based workflows for switched-mode power supply design,” 2025, arXiv preprint arXiv:2507.10639v2. [71] Y. Chen, Y. Shang, Y. Mo, and X. Jin, “Intelligent power electronics design: A collaborative framework of deep reinforcement learning and large language models with applications,” Journal of Electrical Engineering , vol. 20, DOI 10.11985/2025.05.003, no. 5, pp. 24–34, 2025. [72] S. Poddar et al. , “HeaRT: A hierarchical circuit reasoning tree-based agentic framework for AMS design optimization,” 2026, arXiv preprint arXiv:2511.19669v2. [73] “PCB design time savings with AI: Qualcomm case story,” EMA Design Automation, 2025, online; accessed 2025. [74] T. Dragicevic, P. Wheeler, and F. Blaabjerg, “Artificial intelli-gence aided automated design for reliability of power electronic systems,” IEEE Transactions on Power Electronics , vol. 34, DOI 10.1109/TPEL.2018.2883947, no. 8, pp. 7161–7171, 2019. [75] M. Hajihosseini, M. Andalibi, M. Gheisarnejad, H. Farsizadeh, and M.-H. Khooban, “Dc/dc power converter control-based deep machine learning techniques: Real-time implementation,” IEEE Transactions on Power Electronics , vol. 35, DOI 10.1109/TPEL.2020.2977765, no. 10, pp. 9971–9977, 2020. [76] S. Lucia, D. Navarro, B. Karg, H. Sarnago, and ´O. Luc´ ıa, “Deep learning-based model predictive control for resonant power convert-ers,” IEEE Transactions on Industrial Informatics , vol. 17, DOI 10.1109/TII.2020.2969729, no. 1, pp. 409–420, 2021. [77] K. Yu, F. Zhuo, F. Wang, and X. Jiang, “Deep-learning-based steady-state modeling and model predictive control for cllc dc-dc resonant converter in dc distribution system,” in 2022 IEEE Ap-plied Power Electronics Conference and Exposition (APEC) , DOI 10.1109/APEC43599.2022.9773436, pp. 1–5, 2022. [78] M. Abu-Ali, F. Berkel, M. Manderla, S. Reimann, R. Kennel, and M. Abdelrahem, “Deep learning-based long-horizon mpc: Robust, high performing, and computationally efficient control for pmsm 22 

drives,” IEEE Transactions on Power Electronics , vol. 37, DOI 10.1109/TPEL.2022.3172681, no. 10, pp. 12 486–12 501, 2022. [79] S. Wang, T. Dragicevic, G. F. Gontijo, S. K. Chaudhary, and R. Teodor-escu, “Machine learning emulation of model predictive control for modular multilevel converters,” IEEE Transactions on Industrial Elec-tronics , vol. 68, DOI 10.1109/TIE.2020.3038064, no. 11, pp. 11 628– 11 634, 2021. [80] D. Wang, Z. J. Shen, X. Yin, S. Tang, X. Liu, C. Zhang, J. Wang, J. Rodriguez, and M. Norambuena, “Model predictive control using artificial neural network for power converters,” IEEE Transactions on Industrial Electronics , vol. 69, DOI 10.1109/TIE.2021.3076721, no. 4, pp. 3689–3699, 2022. [81] X. Liu, L. Qiu, Y. Fang, and J. Rodr´ ıguez, “Predictor-based data-driven model-free adaptive predictive control of power converters using machine learning,” IEEE Transactions on Industrial Electronics ,vol. 70, DOI 10.1109/TIE.2022.3208594, no. 8, pp. 7591–7603, 2023. [82] X. Liu, L. Qiu, Y. Fang, K. Wang, Y. Li, and J. Rodr´ ıguez, “Finite control-set learning predictive control for power convert-ers,” IEEE Transactions on Industrial Electronics , vol. 71, DOI 10.1109/TIE.2023.3303646, no. 7, pp. 8190–8196, 2024. [83] W. Wu, L. Qiu, X. Liu, F. Guo, J. Rodriguez, J. Ma, and Y. Fang, “Data-driven iterative learning predictive control for power con-verters,” IEEE Transactions on Power Electronics , vol. 37, DOI 10.1109/TPEL.2022.3194518, no. 12, pp. 14 028–14 033, 2022. [84] P. Hui, C. Cui, P. Lin, A. M. Y. M. Ghias, X. Niu, and C. Zhang, “A physics-informed imitation learning framework for adaptive control of power converters,” IEEE Journal of Emerging and Selected Topics in Power Electronics , DOI 10.1109/JESTPE.2026.3673944, pp. 1–1, 2026. [85] M. Novak and T. Dragicevic, “Supervised imitation learning of finite-set model predictive control systems for power electron-ics,” IEEE Transactions on Industrial Electronics , vol. 68, DOI 10.1109/TIE.2020.2969116, no. 2, pp. 1717–1723, 2021. [86] J. Duan, D. Shi, R. Diao, H. Li, Z. Wang, B. Zhang, D. Bian, and Z. Yi, “Deep-reinforcement-learning-based autonomous voltage control for power grid operations,” IEEE Transactions on Power Systems , vol. 35, DOI 10.1109/TPWRS.2019.2941134, no. 1, pp. 814–817, 2020. [87] B. Huangfu, C. Cui, C. Zhang, and L. Xu, “Learning-based op-timal large-signal stabilization for dc/dc boost converters feeding cpls via deep reinforcement learning,” IEEE Journal of Emerg-ing and Selected Topics in Power Electronics , vol. 11, DOI 10.1109/JESTPE.2022.3189078, no. 6, pp. 5592–5601, 2023. [88] C. Cui, T. Yang, Y. Dai, C. Zhang, and Q. Xu, “Implementation of transferring reinforcement learning for dc–dc buck converter control via duty ratio mapping,” IEEE Transactions on Industrial Electronics ,vol. 70, DOI 10.1109/TIE.2022.3192676, no. 6, pp. 6141–6150, 2023. [89] C. Cui, Z. Fan, T. Yang, P. Lin, C. Gong, and C. Zhang, “Domain adaptation-based transfer learning for drl control implementation of dc microgrids,” IEEE Transactions on Industrial Electronics , vol. 72, DOI 10.1109/TIE.2025.3572981, no. 12, pp. 14 344–14 355, 2025. [90] C. Cui, Y. Dong, X. Dong, C. Zhang, and A. M. Y. M. Ghias, “Adaptive horizon seeking for generalized predictive control via deep reinforcement learning with application to dc/dc converters,” IEEE Transactions on Circuits and Systems I: Regular Papers , vol. 71, DOI 10.1109/TCSI.2023.3325590, no. 5, pp. 2217–2228, 2024. [91] C. Zhang, M. Li, L. Zhou, C. Cui, and L. Xu, “A variable self-tuning horizon mechanism for generalized dynamic predictive control on dc/dc boost converters feeding cpls,” IEEE Journal of Emerging and Selected Topics in Power Electronics , vol. 11, DOI 10.1109/JESTPE.2022.3225264, no. 2, pp. 1650–1660, 2023. [92] L. Zhou, C. Zhang, C. Cui, P. Lin, and X. Dong, “A drl-based parameter self configuration mechanism of nonsmooth control for au-tonomous dc microgrids feeding constant power loads,” IEEE Journal of Emerging and Selected Topics in Power Electronics , vol. 12, DOI 10.1109/JESTPE.2023.3347515, no. 1, pp. 641–650, 2024. [93] X. Dong, C. Zhang, H. Chen, and W. Zhang, “A drl-based adaptive control design for a class of nonlinear systems with mismatched disturbances: From algorithm to application,” IEEE Transactions on Industrial Informatics , vol. 21, DOI 10.1109/TII.2024.3507191, no. 5, pp. 4126–4135, 2025. [94] M. Zhang, G. Guo, S. Magn´ usson, R. C. N. Pilawa-Podgurski, and Q. Xu, “Data driven decentralized control of inverter based renewable energy sources using safe guaranteed multi-agent deep reinforcement learning,” IEEE Transactions on Sustainable Energy , vol. 15, DOI 10.1109/TSTE.2023.3341632, no. 2, pp. 1288–1299, 2024. [95] M. Zhang, G. Guo, T. Zhao, and Q. Xu, “Dnn assisted projection based deep reinforcement learning for safe control of distribution grids,” IEEE Transactions on Power Systems , vol. 39, DOI 10.1109/TP-WRS.2023.3336614, no. 4, pp. 5687–5698, 2024. [96] P. Chen, S. Liu, X. Wang, and I. Kamwa, “Physics-shielded multi-agent deep reinforcement learning for safe active voltage control with photovoltaic/battery energy storage systems,” IEEE Transactions on Smart Grid , vol. 14, DOI 10.1109/TSG.2022.3228636, no. 4, pp. 2656– 2667, 2023. [97] X. Wan and M. Sun, “Adapsafe2: Prior-free safe-certified reinforcement learning for multi-area frequency control,” IEEE Transactions on Power Systems , vol. 40, DOI 10.1109/TPWRS.2024.3483994, no. 3, pp. 2244– 2257, 2025. [98] B. Farzanegan and S. Jagannathan, “Explainable and safety aware deep reinforcement learning-based control of nonlinear discrete-time systems using neural network gradient decomposition,” IEEE Transactions on Automation Science and Engineering , vol. 22, DOI 10.1109/TASE.2025.3554431, pp. 13 556–13 568, 2025. [99] T. Wu, A. Scaglione, and D. Arnold, “Constrained reinforcement learning for predictive control in real-time stochastic dynamic optimal power flow,” IEEE Transactions on Power Systems , vol. 39, DOI 10.1109/TPWRS.2023.3326121, no. 3, pp. 5077–5090, 2024. [100] A. Carron, K. P. Wabersich, and M. N. Zeilinger, “Plug-and-play distributed safety verification for linear control systems with bounded uncertainties,” IEEE Transactions on Control of Network Systems ,vol. 8, DOI 10.1109/TCNS.2021.3074218, no. 3, pp. 1501–1512, 2021. [101] Y. Wan, Q. Xu, and T. Dragiˇ cevi´ c, “Safety-enhanced self-learning for optimal power converter control,” IEEE Transactions on Industrial Electronics , vol. 71, DOI 10.1109/TIE.2024.3363759, no. 11, pp. 15 229–15 234, 2024. [102] H. Shuai, B. She, J. Wang, and F. Li, “Safe reinforcement learning for grid-forming inverter based frequency regulation with stability guarantee,” Journal of Modern Power Systems and Clean Energy ,vol. 13, DOI 10.35833/MPCE.2023.000882, no. 1, pp. 79–86, 2025. [103] M. Eichelbeck, H. Markgraf, and M. Althoff, “Commonpower: A framework for safe data-driven smart grid control,” IEEE Transactions on Smart Grid , vol. 17, DOI 10.1109/TSG.2025.3616402, no. 1, pp. 71–82, 2026. [104] X. Li, Z. Sun, X. Zhang, Y. Jiang, K. Mao, and Y. Yang, “A robust artificial intelligence-empowered adaptive proportional-integral control for wireless power transfer systems,” IEEE Transactions on Industry Applications , vol. 62, DOI 10.1109/TIA.2025.3572075, no. 1, pp. 1433–1443, 2026. [105] S. C´ ordova, C. A. Ca˜ nizares, ´ A. Lorca, and D. E. Olivares, “Aggregate modeling of thermostatically controlled loads for microgrid energy management systems,” IEEE Transactions on Smart Grid , vol. 14, no. 6, pp. 4169–4181, 2023. [106] Z.-Y. Wang and H.-D. Chiang, “On the nonconvex feasible region of optimal power flow: Theory, degree, and impacts,” International Journal of Electrical Power & Energy Systems , vol. 161, p. 110167, 2024. [107] D. Dominguez-Barbero, J. Garcia-Gonzalez, and M. A. Sanz-Bobi, “Twin-delayed deep deterministic policy gradient algorithm for the en-ergy management of microgrids,” Engineering Applications of Artificial Intelligence , vol. 125, p. 106693, 2023. [108] E. Asghar, I. Sengor, M. Hill, and C. Lynch, “Deep q-network for in-telligent energy management system in an energy community,” Energy Strategy Reviews , vol. 62, p. 101991, 2025. [109] S. Li, D. Cao, W. Hu, Q. Huang, Z. Chen, and F. Blaabjerg, “Multi-energy management of interconnected multi-microgrid system using multi-agent deep reinforcement learning,” Journal of Modern Power Systems and Clean Energy , vol. 11, no. 5, pp. 1606–1617, 2023. [110] M. Talaat, M. Elkholy, A. Alblawi, and T. Said, “Artificial intelligence applications for microgrids integration and management of hybrid renewable energy sources,” Artificial Intelligence Review , vol. 56, no. 9, pp. 10 557–10 611, 2023. [111] B. Zhang, W. Hu, A. M. Ghias, X. Xu, and Z. Chen, “Multi-agent deep reinforcement learning based distributed control architecture for interconnected multi-energy microgrid energy management and opti-mization,” Energy Conversion and Management , vol. 277, p. 116647, 2023. [112] A. R. Singh, R. S. Kumar, M. Bajaj, C. B. Khadse, and I. Zaitsev, “Machine learning-based energy management and power forecasting in grid-connected microgrids with multiple distributed energy sources,” 

Scientific Reports , vol. 14, no. 1, p. 19207, 2024. [113] A. K. Ozcanli and M. Baysal, “Islanding detection in microgrid using deep learning based on 1d cnn and cnn-lstm networks,” Sustainable Energy, Grids and Networks , vol. 32, p. 100839, 2022. 23 

[114] Y. Li, C. Yu, M. Shahidehpour, T. Yang, Z. Zeng, and T. Chai, “Deep reinforcement learning for smart grid operations: Algorithms, applications, and prospects,” Proc. IEEE , vol. 111, no. 9, pp. 1055– 1096, 2023. [115] X. Wang, S. Li, and M. Iqbal, “Live power generation predictions via ai-driven resilient systems in smart microgrids,” IEEE Transactions on Consumer Electronics , vol. 70, no. 1, pp. 3875–3884, 2024. [116] S. H. Mansour, S. M. Azzam, H. M. Hasanien, M. Tostado-Veliz, A. Alkuhayli, and F. Jurado, “Wasserstein generative adversarial networks-based photovoltaic uncertainty in a smart home energy man-agement system including battery storage devices,” Energy , vol. 306, p. 132412, 2024. [117] H. H. Aly, “A hybrid optimized model of adaptive neuro-fuzzy infer-ence system, recurrent kalman filter and neuro-wavelet for wind power forecasting driven by dfig,” Energy , vol. 239, p. 122367, 2022. [118] P. R. Jeyaraj, S. P. Asokan, A. C. Kathiresan, and E. R. S. Nadar, “Deep reinforcement learning-based network for optimized power flow in islanded dc microgrid,” Electrical engineering , vol. 105, no. 5, pp. 2805–2816, 2023. [119] Y. Wang, D. Qiu, F. Teng, and G. Strbac, “Towards microgrid resilience enhancement via mobile power sources and repair crews: A multi-agent reinforcement learning approach,” IEEE transactions on power systems ,vol. 39, no. 1, pp. 1329–1345, 2023. [120] S. M. Ahsan, N. Gholizadeh, and P. Musilek, “Multi-agent systems in networked microgrids: Reinforcement learning and strategic pricing mechanisms,” Renewable Energy , vol. 254, p. 123678, 2025. [121] A. Sayal, C. N, J. Jha, and N. Allagari, “Ai-based predictive mainte-nance strategies for improving the reliability of green power systems,” in Digital Technologies to Implement the UN Sustainable Development Goals , pp. 19–46. Springer, 2024. [122] E. Omo-Ikerodah, A. Etminan, and M. Jamil, “Gmdh-enhanced tem-poral convolutional network for short-term wind forecasting and mi-crogrid operation,” Energy Conversion and Management , vol. 357, p. 121404, 2026. [123] M. Mohamed, F. E. Mahmood, M. A. Abd, A. Chandra, and B. Singh, “Dynamic forecasting of solar energy microgrid systems using feature engineering,” IEEE Transactions on Industry Applications , vol. 58, no. 6, pp. 7857–7869, 2022. [124] M. Zahid, H. M. Munir, M. Adeel, F. S. Alromithy, M. R. Altimania, and I. Zaitsev, “Ai-driven optimization techniques for power quality improvement in microgrids: Trends, techniques, and future directions,” 

Energy Science & Engineering , vol. 14, no. 1, pp. 583–610, 2026. [125] A. Cano, P. Ar´ evalo, D. Benavides, and F. Jurado, “Integrating discrete wavelet transform with neural networks and machine learning for fault detection in microgrids,” International Journal of Electrical Power & Energy Systems , vol. 155, p. 109616, 2024. [126] R. Sitharthan, S. Vimal, A. Verma, M. Karthikeyan, S. S. Dhanabalan, N. Prabaharan, M. Rajesh, and T. Eswaran, “Smart microgrid with the internet of things for adequate energy management and analysis,” 

Computers and Electrical Engineering , vol. 106, p. 108556, 2023. [127] V. Veerasamy, L. P. M. I. Sampath, S. Singh, H. D. Nguyen, and H. B. Gooi, “Blockchain-based decentralized frequency control of microgrids using federated learning fractional-order recurrent neural network,” 

IEEE transactions on smart grid , vol. 15, no. 1, pp. 1089–1102, 2023. [128] V. Veerasamy, Z. Hu, H. Qiu, S. Murshid, H. B. Gooi, and H. D. Nguyen, “Blockchain-enabled peer-to-peer energy trading and resilient control of microgrids,” Applied energy , vol. 353, p. 122107, 2024. [129] X. Fan and Y. Li, “Energy management of renewable based power grids using artificial intelligence: Digital twin of renewables,” Solar Energy ,vol. 262, p. 111867, 2023. [130] M. Hadi, E. Elbouchikhi, Z. Zhou, A. Saim, M. Shafie-Khah, P. Siano, H. Rahbarimagham, and P. M. Colom, “Artificial intelligence for microgrids design, control, and maintenance: A comprehensive review and prospects,” Energy Conversion and Management: X , vol. 27, p. 101056, 2025. [131] I. Pervez, C. Antoniadis, and H. Ghazzai, “Computationally efficient model predictive control for enhanced primary-level management of standalone microgrids with hybrid storage systems,” IEEE Transactions on Sustainable Energy , 2025. [132] Z. Yan and Y. Xu, “Real-time optimal power flow: A lagrangian based deep reinforcement learning approach,” IEEE Transactions on Power Systems , vol. 35, no. 4, pp. 3270–3273, 2020. [133] Z. Yan and Y. Xu, “Real-time optimal power flow with linguistic stipulations: Integrating gpt-agent and deep reinforcement learning,” 

IEEE Transactions on Power Systems , vol. 39, no. 2, pp. 4747–4750, 2023. [134] Z. Yan and Y. Xu, “A multi-agent deep reinforcement learning method for cooperative load frequency control of a multi-area power system,” 

IEEE Transactions on Power Systems , vol. 35, DOI 10.1109/TP-WRS.2020.2999890, no. 6, pp. 4599–4608, 2020. [135] I. F. Davoudkhani, P. Zare, A. Y. Abdelaziz, M. Bajaj, and M. B. Tuka, “Robust load-frequency control of islanded urban microgrid using 1pd-3dof-pid controller including mobile ev energy storage,” 

Scientific Reports , vol. 14, no. 1, p. 13962, 2024. [136] W. Hua, Y. Chen, M. Qadrdan, J. Jiang, H. Sun, and J. Wu, “Applica-tions of blockchain and artificial intelligence technologies for enabling prosumers in smart grids: A review,” Renewable and Sustainable Energy Reviews , vol. 161, p. 112308, 2022. [137] Y. Ren, H. Zhang, W. Yang, M. Li, J. Zhang, and H. Li, “Transferable adversarial attack against deep reinforcement learning-based smart grid dynamic pricing system,” IEEE Transactions on Industrial Informatics ,vol. 20, no. 6, pp. 9015–9025, 2024. [138] P. Boza and T. Evgeniou, “Artificial intelligence to support the inte-gration of variable renewable energy sources to the power system,” 

Applied Energy , vol. 290, p. 116754, 2021. [139] F. Ahmad, A. Rasool, E. Ozsoy, R. Sekar, A. Sabanovic, and M. Elitas ¸, “Distribution system state estimation-a step towards smart grid,” Re-newable and Sustainable Energy Reviews , vol. 81, pp. 2659–2671, 2018. [140] M. Khashei, M. Ahmadi, and F. Chahkoutahi, “A mean weighted squared error-based neural classifier for intelligent pattern recognition in smart grids,” International Journal of Electrical Power & Energy Systems , vol. 170, p. 110972, 2025. [141] D. Qiu, G. Strbac, Y. Wang, Y. Ye, J. Wang, P. Pinson, V. Silva, and F. Teng, “Artificial intelligence for microgrid resilience: a data-driven and model-free approach,” IEEE Power and Energy Magazine , vol. 22, no. 6, pp. 18–27, 2024. [142] Z. Yan and Y. Xu, “A multi-agent deep reinforcement learning method for cooperative load frequency control of a multi-area power system,” 

IEEE Transactions on Power Systems , vol. 35, no. 6, pp. 4599–4608, 2020. [143] H. R. Rocha, I. H. Honorato, R. Fiorotti, W. C. Celeste, L. J. Silvestre, and J. A. Silva, “An artificial intelligence based scheduling algorithm for demand-side energy management in smart homes,” Applied Energy ,vol. 282, p. 116145, 2021. [144] Y. Zheng, Z. Yan, K. Chen, J. Sun, Y. Xu, and Y. Liu, “Vulnerability assessment of deep reinforcement learning models for power system topology optimization,” IEEE Transactions on Smart Grid , vol. 12, no. 4, pp. 3613–3623, 2021. [145] Y. Liu and J. Ma, “Noise-trained deep learning-based distribution sys-tem state estimation considering the penetration of distributed energy resources,” IEEE Transactions on Smart Grid , vol. 16, no. 3, pp. 2292– 2303, 2025. [146] S. Barja-Martinez, M. Arag¨ u´ es-Pe˜ nalba, ´ I. Munn´ e-Collado, P. Lloret-Gallego, E. Bullich-Massagu´ e, and R. Villafafila-Robles, “Artificial intelligence techniques for enabling big data services in distribution networks: A review,” Renewable and Sustainable Energy Reviews , vol. 150, p. 111459, 2021. [147] L. Ge, J. Li, L. Hou, and J. Lai, “Autonomous voltage regulation for smart distribution network with high-proportion pvs: A graph meta-reinforcement learning approach,” IEEE Transactions on Sustainable Energy , 2025. [148] D. Burak, B. S. Can, K. C. Huseyin, and H. Veit, “Privacy-preserving utilization of distribution system flexibility for enhanced tso-dso interoperability: A novel machine learning-based optimal power flow approach,” Applied Energy ,vol. 414, DOI https://doi.org/10.1016/j.apenergy.2026.127848, p. 127848, 2026. [Online]. Available: 

https://www.sciencedirect.com/science/article/pii/S03062619 

[149] R. Steven, O. V. Klymenko, and M. Short, “Machine learning-accelerated distributed optimisation methods for optimal power flow: A review,” Renewable and Sustainable Energy Reviews , vol. 226, p. 116190, 2026. [150] Y. Shang, Y. Shang, H. Yu, Z. Shao, and L. Jian, “Achieving efficient and adaptable dispatching for vehicle-to-grid using distributed edge computing and attention-based lstm,” IEEE Transactions on Industrial Informatics , vol. 18, no. 10, pp. 6915–6926, 2021. [151] L. Xiong, Y. Tang, S. Mao, H. Liu, K. Meng, Z. Dong, and F. Qian, “A two-level energy management strategy for multi-microgrid systems with interval prediction and reinforcement learning,” IEEE Transac-tions on Circuits and Systems I: Regular Papers , vol. 69, no. 4, pp. 1788–1799, 2022. 24 

[152] T. L. Baldwin, L. Mili, M. B. Boisen, and R. Adapa, “Power system observability with minimal phasor measurement placement,” IEEE Transactions on Power systems , vol. 8, no. 2, pp. 707–715, 2002. [153] P. R. Jeyaraj, S. P. Asokan, and A. C. Karthiresan, “Optimum power flow in dc microgrid employing bayesian regularized deep neural network,” Electric Power Systems Research , vol. 205, p. 107730, 2022. [154] M. Karimi, H. Mokhlis, K. Naidu, S. Uddin, and A. A. Bakar, “Photovoltaic penetration issues and impacts in distribution network–a review,” Renewable and sustainable energy reviews , vol. 53, pp. 594– 605, 2016. [155] W. Shi, D. Zhang, X. Han, X. Wang, T. Pu, and W. Chen, “Coordi-nated operation of active distribution network, networked microgrids, and electric vehicle: A multi-agent ppo optimization method,” CSEE Journal of Power and Energy Systems , 2023. [156] D. Cao, J. Zhao, J. Hu, Y. Pei, Q. Huang, Z. Chen, and W. Hu, “Physics-informed graphical representation-enabled deep reinforcement learning for robust distribution system voltage control,” IEEE Transactions on Smart Grid , vol. 15, no. 1, pp. 233–246, 2023. [157] L. V. Cunha, A. vd Veen, B. Espinosa, D. Diran, D. Ruoff, E. Karange-los, E. Sarmas, H. Madsen, J. Chaves, K. ad Horst et al. , “Unlocking the potential of ai and generative ai in european smart grids–a strategic position paper and guide for action,” European Commission , 2025. [158] T. Rahman, “The us approach to cybersecurity in the energy sector,” in The Palgrave Handbook of Cybersecurity, Technologies and Energy Transitions , pp. 1–52. Springer, 2025. [159] S. Sarkar, “A study on cybersecurity standards for power systems,” in 

Power Systems Cybersecurity: Methods, Concepts, and Best Practices ,pp. 429–450. Springer, 2023. [160] M. M. Badr, M. M. Mahmoud, Y. Fang, M. Abdulaal, A. J. Aljo-hani, W. Alasmary, and M. I. Ibrahem, “Privacy-preserving and communication-efficient energy prediction scheme based on federated learning for smart grids,” IEEE Internet of Things Journal , vol. 10, no. 9, pp. 7719–7736, 2023. [161] B. N. Jørgensen, S. S. Gunasekaran, and Z. G. Ma, “Impact of eu laws on ai adoption in smart grids: A review of regulatory barriers, technological challenges, and stakeholder benefits,” Energies , vol. 18, no. 12, p. 3002, 2025. [162] Z. Lian, H. Yu, Y. Chen, M. Shahidehpour, and Q. Zhou, “Secure microgrid clusters under integrated satellite-terrestrial networks: A differential privacy-preserving control strategy,” IEEE Transactions on Industrial Electronics , 2025. [163] UL Solutions, “UL 3115 AI Safety Certification Services for AI-Enabled Products,” 2026, accessed: 2026-05-24. [Online]. Available: 

https://www.ul.com/services/ul-3115-ai-safety-certification