Title: PowerAgentBench-Dyn: A Benchmark for Agentic AI in Power System Dynamic Studies

URL Source: https://arxiv.org/pdf/2606.20401v1

Published Time: Fri, 19 Jun 2026 01:10:02 GMT

Number of Pages: 6

Markdown Content:
# PowerAgentBench-Dyn: A Benchmark for Agentic AI in Power System Dynamic Studies 

Qian Zhang ∗, Andrea Pomarico ∗, Costas Mylonas, Magda Foti, Alberto Berizzi, Le Xie 

Abstract —Large Language Model (LLM)-based agents are increasingly being used to automate multi-step engineering work-flows by interacting with software tools, interpreting intermediate results, and autonomously planning subsequent actions. Power system dynamic studies represent a particularly promising yet largely unexplored application domain for these agents. Unlike static computational tasks, dynamic studies often require more time on model parameter calibration, engineering judgment, and decision making under constrained action spaces. This paper introduces PowerAgentBench-Dyn , a benchmark designed to evaluate Agentic AI systems on power system dynamic-analysis tasks. The benchmark targets problems that cannot be reduced to a single optimization or coding task, but instead require a type of reasoning, tool usage, and iterative experimentation routinely performed by experienced power system engineers. The proposed framework includes two initial benchmark tasks. The first, the Dynamic Model Quality Review Benchmark , evaluates agents’ ability to validate and diagnose dynamic models based on model-quality compliance criteria specified by system operators. The second, the Dynamic Security Risk Screening Benchmark ,assesses agents’ capability to leverage semantic memory and a limited simulation budget to identify, rank, and analyze the most critical short-circuit contingencies from an unseen fault dataset, as well as propose and evaluate possible mitigation measures. For each task, we define the simulation environment, observation and action spaces, and evaluation metrics. The benchmark is reproducible in a metric-based sense: released cases and simulator settings define a deterministic evaluator, while stochastic agent behavior is assessed over repeated runs using success rates and other metrics. The benchmark supports the development of future Agentic AI for power system operation and planning. 

Index Terms —Agentic AI, benchmark, dynamic security as-sessment, dynamic model validation, large language models, power system dynamics, transient stability. 

I. I NTRODUCTION 

Power system dynamic studies are becoming increasingly important as inverter-based resources (IBRs), storage, data centers, and weather-dependent operating conditions reshape the stability characteristics of modern grids. Recent IBR disturbances have highlighted the need for better dynamic model quality, model validation, and disturbance replication workflows [1]. Meanwhile, the advances in agentic AI have demonstrated that language models equipped with reasoning 

Q. Zhang and L. Xie are with the School of Engineering and Applied Sciences, Harvard University, Allston, MA, USA. A. Pomarico and A. Berizzi are with Department of Energy, Politecnico di Milano, Milan, Italy. C. My-lonas and M. Foti are with Energy Digitalization Group, UBITECH, Athens, Greece. Corresponding authors with equal contribution: Qian Zhang and Andrea Pomarico (qianzhang@g.harvard.edu, andrea.pomarico@polimi.it). The code repository of this paper is maintained by PowerAgent Community at: https://github.com/Power-Agent/PowerAgentBench. 

and tool-use capabilities can move beyond single-turn question answering, enabling code execution, feedback-driven action revision, and multi-step task solving [2]–[5]. This capability is especially relevant for some power engineering workflows where the bottleneck is not a single formula, but a sequence of decisions: preparing cases, selecting disturbances, run-ning simulations, diagnosing failed runs, interpreting plots, changing parameters within allowed ranges, and producing an auditable report. The application of agentic AI in power system steady-state analysis has been summarized in our complementary bench-mark PowerAgentBench-SS [6]. The exploration of applying Agentic AI in power system dynamic study is still at early stage. Existing AI applications in power system dynamics have largely focused on supervised learning for transient stability assessment, contingency classification, or dynamic security assessment [7], [8]. These approaches are valuable when a fixed training distribution and well-defined labels are available. However, many daily engineering tasks are open-ended and operationally constrained. For example, a dynamic model reviewer may need to determine why a plant model does not match PMU data, choose which model quality test to run next, and propose a parameter change without modifying locked files [9]. A planning engineer may need to identify the ten most concerning short circuits among a large pool of possible fault locations and clearing times, even though only a subset can be simulated within the available time [10]. This paper proposes PowerAgentBench-Dyn , a benchmark suite for evaluating agentic AI on power system dynamic studies. Our design principle is to focus on tasks that are hard to solve by deterministic scripts or single-shot optimization because they require multi-round interaction with simulation tools and engineering judgement under a user-defined action space. The contributions of this paper are threefold:  

> •

We formulate a general agentic benchmark framework for dynamic studies, including observations, action spaces, simulator feedback, constraints, and evaluation metrics.  

> •

We design a Dynamic Model Quality Review Benchmark inspired by industrial model quality testing workflows [11], including the model quality testing and iterative mitigation process.  

> •

We design a Dynamic Security Risk Screening Bench-mark in which an agent uses semantic memory and a limited simulation budget to rank high-risk short-circuit contingencies from an unseen fault dataset, with an extension toward autonomous mitigation selection. 

> arXiv:2606.20401v1 [eess.SY] 18 Jun 2026

II. O VERVIEW OF POWER SYSTEM DYNAMIC STUDIES 

A. Category and Simulation Software 

Power system dynamic studies evaluate the time-domain re-sponse of a network after disturbances such as faults, line trips, generator trips, frequency events, or control actions. Typical study categories include transient stability, voltage stability, frequency response, oscillation damping, dynamic model val-idation, Model Quality Testing (MQT), ride-through testing, and Electromagnetic Transient (EMT) studies. These studies are usually performed with commercial or open-source simula-tion environments such as PSS/E, DIgSILENT PowerFactory, PSCAD, TSAT, PSLF, ANDES, and other domain-specific tools. Positive-sequence root-mean-square (RMS) simulation is commonly used for large-scale planning and operations studies, while EMT simulation is often used for detailed IBR control and protection interactions. Dynamic studies are fundamentally different from steady-state power flow or contingency analysis. A dynamic case includes differential-algebraic models, protection logic, con-trollers, event sequences, integration settings, and output channels. A failed simulation may indicate a true physical instability, a numerical issue, an incorrect model parameter, or an initialization problem. Therefore, most engineer’s dynamic study workflow is iterative: inspect the case, run a baseline, test disturbances, review waveforms, distinguish physical and modeling causes, modify only allowed inputs, and document the result. 

B. The Value of Engineering Experience in Dynamic Studies 

Experienced engineers contribute knowledge that is difficult to encode as a fixed deterministic program. For model quality review, they know which tests should be run first, what a flat-start drift implies, whether a voltage recovery shape is plausible, and which parameters are likely related to active power recovery, reactive current injection, frequency response, or low-voltage power logic. For security screening, they know that the most severe contingencies are not always the longest faults or the electrically closest locations; severity depends on operating condition, protection clearing, grid strength, synchronizing torque, damping, and the location of critical machines or IBR plants. This motivates an agentic benchmark rather than a con-ventional prediction benchmark. The agent is not only asked to classify a static feature vector. Instead, it receives a task objective, a simulator interface, a set of user constraints, and an action budget. It must decide which simulation or diagnostic action to perform next, interpret the result, and stop with a final engineering judgement. 

C. Framework for Agentic AI Benchmark 

We represent each benchmark task as an interactive envi-ronment 

T = ( O, A, E, C, G, M), (1) where O is the observation space, A is the constrained action space, E is the simulation environment, C is the set of user and engineering constraints, G is the hidden ground truth or evaluator, and M is optional semantic memory. At step t, the agent receives observation ot, selects action at ∈ A , obtains simulator or tool feedback ot+1 , and continues until it returns a final answer or reaches the action/time budget. The action space is intentionally constrained. In real dy-namic studies, an engineer cannot arbitrarily modify confiden-tial models or ignore grid operator criteria. Each benchmark instance therefore includes a machine-readable constraint file specifying allowed parameters, allowed event modifications, maximum simulations, maximum wall-clock time, locked files, and reporting requirements. As illustrated in Fig. 1, the benchmark framework is de-signed based on 4 principles. 1) Tool-grounded evaluation : agents must interact with simulators and analysis tools provided by users. 2) Multi-round decision making : the task should require more than single round response or deterministic script. 3) Engineering constraint guardrail : actions must remain within allowed action space, budgets, and files. 4) Outcome-oriented metrics : success is measured by reliability-relevant outcomes such as diagnosis accuracy, waveform fit, ranking quality, mitigation success, and wall-clock solving time. Constraint guardrail — allowed tools, edits, budgets, locked files   

> Task package
> Agentic AI
> System
> Tool/API Using
> Simulator feedback
> multi -round loop
> Results / Reports
> Evaluation Metrics *PowerAgentBench evaluates the Agentic AI System block

Fig. 1: PowerAgentBench framework overview III. D YNAMIC MODEL QUALITY REVIEW BENCHMARK 

A. Task Description 

Dynamic model quality review is a central workflow for interconnection and reliability studies. A submitted renewable resource or large load dynamic model may initialize in a planning case, but still fail model quality tests because of un-stable controller gains, incorrect ride-through behavior, weak-grid sensitivity, or poor active/reactive power recovery. The proposed Dynamic Model Quality Review Benchmark (DMQ Benchmark) evaluates whether an AI agent can use a dynamic-model review tool, diagnose the failed responses, and make only user-authorized model-file edits. As summraized in TABLE I, the DMView functions are exposed to the agent as tools, which is an open-source PSS/E dynamic model review platform that supports flat-start tests, voltage and frequency step tests, high- and low-voltage ride-through tests, and model validation workflows [11], [12]. The agent first connects the user provided model to the DMView test system and runs the required test suite. If one or more TABLE I: Configuration of the DMQ benchmark.       

> Item Description
> Tools DMView, PSS/E dynamic simulation. Inputs Solar.dyr ,Solar.sav , DMView test configuration. Allowed actions Modify only the four REECAU1 gains, within a budget of five iterations. Metrics Full-suite pass rate, waveform fit, LVRT recovery, wall-clock time, constraint compliance.

tests fail, the agent reads the DMView pass/fail report, simu-lation logs, and waveform-derived diagnostics, then proposes a constrained update to the PSS/E .dyr model file. The update is applied only if it is inside the user-provided action space. The agent then reruns the test suite and iterates until all tests pass or the maximum number of iterations is reached. As an initial task, the action space is deliberately narrow. For the case study below, the agent may modify only 4 REECAU1 controller gains in the data row following the 

REECAU1 model declaration: columns 24–27, interpreted as 

Kqp , Kqi , Kvp , and Kvi . The agent is not allowed to change model structure, bus numbers, machine identifiers, current limits, voltage thresholds, protection flags, plant-controller parameters, or any other .dyr fields. This design turns the task into a constrained engineering workflow rather than an unconstrained parameter search. 

B. Evaluation Metrics 

The DMQ Benchmark evaluates both the final model and the process used to obtain it. The primary metric is full-suite success: whether the final model passes all required DMView tests within the iteration budget. Secondary metrics include the number of DMView simulations, pass/fail status for each individual test, LVRT momentary-cessation duration, active/reactive power drift in flat start, peak-to-peak oscillation magnitude, weak-grid SCR performance, and quality of the final engineering report. In practice, users can select any individual metric or combination of metrics according to their preferences. Constraint compliance is evaluated separately from test success. An agent receives credit only if it modifies whitelisted parameters, preserves locked fields, records each parameter change, and provides an evidence-based reason for each up-date. This is important because a model can appear improved after an unauthorized edit, but such a solution would not be acceptable in a real interconnection or model-validation workflow. 

C. Case Study: WECC Solar Model 

The case study uses a modified WECC solar photovoltaic dynamic model with an overly aggressive REECAU1 gain set: 

(Kqp , K qi , K vp , K vi ) = (10 , 50 , 10 , 50) .

The input package contains a PSS/E power-flow case, the modified Solar.dyr file, the DMView test configuration, and an instruction file defining the allowed action space and a 5-iteration budget . The test suite comprises 8 model-quality tests which are provided by DMView package. At the baseline, the model fails every test in the suite. The observed symptoms include flat-start drift of approximately 1.80 pu in active power and 0.82 pu in reactive power, reactive-power oscillations of approximately 1.3–1.6 pu peak-to-peak in the voltage tests, active-power collapse in the frequency tests, and a low-voltage ride-through (LVRT) momentary-cessation event lasting roughly 19 s. These failures are consis-tent with excessive reactive and voltage control gains driving an unstable Q/V control loop. We mainly compare the performance from 3 different Anthropic models, where the same input package using an automated harness that exposes the DMView suite as tools, enforces the 4-parameter action space, and records every model edit. Each model was run for ten independent sessions 1

As summarized in Table II, Opus 4.8 and Sonnet 4.6 both repair the model in every session, typically with a single parameter update that reduces all four gains by roughly an order of magnitude. Both models reliably damp the Q/V oscillations and restore prompt LVRT recovery on the first attempt. Haiku 4.5 succeeds in 9 of 10 sessions but is the most discriminating tier: it tends to approach a passing set through several smaller reductions (median of two updates, and occasionally the full five-iteration budget), and in one session it fails to converge within the budget, repeatedly retuning the integral gains without removing the residual weak-grid oscillation. This contrast is useful because it shows that the benchmark separates models not on whether a fix exists, but on how efficiently and reliably they localize the allowed parameters and converge within a constrained action space. TABLE II: DMQ case-study results on the modified WECC solar model (over 10 independent runs per model).                      

> Agent Success rate Median iter. Median final gains Opus 4.8 10/10 1(1 ,5,1,5)
> Sonnet 4.6 10/10 1(0 .5,2,0.5,3.5)
> Haiku 4.5 9/10 2(1 .2,2,1.5,4)

The reported results should be viewed as the benchmark performance based on a single LLM agent, rather than as the only possible agentic system design. A user could build a more advanced agentic system by adding engineering skills, retry logic for failed tool calls, or ensemble voting across repeated LLM calls. PowerAgentBench-Dyn keeps the case, action constraints, and scoring fixed so that such agent designs can be compared under the same evaluation protocol. IV. D YNAMIC SECURITY RISK SCREENING BENCHMARK 

A. Task Description 

Dynamic security risk screening (DSR) aims to identify the disturbances that are most likely to compromise power system stability, including transient instability, poorly damped 

> 1The full per-run gain trajectories are available in the code repository.

TABLE III: Configuration of the Dynamic Security Risk Screening benchmark.       

> Item Description
> Tools PowerMCP, DIgSILENT PowerFactory. Inputs Semantic memory, unseen candidate faults, simulation KPIs, mitigation options. Allowed actions Query the semantic memory, a limited number of simulations, evaluate SC placements within the mitigation budget. Metrics Top-kranking quality, severity score, mitigation success rate, wall-clock time, constraint compliance.

oscillations, voltage recovery violations, frequency excursions, and IBR ride-through issues. In principle, this requires simu-lating all possible combinations of operating conditions, fault locations, fault types, protection clearing times, and post-fault topologies. In practice, however, the number of scenarios becomes prohibitively large, while dynamic simulations are computationally expensive and operators often require timely risk assessments. As summarized in TABLE III, the DSR benchmark eval-uates a closed-loop screening workflow: the agent queries semantic memory, selects contingencies to simulate, computes dynamic-security KPIs, and tests mitigation options under a fixed action budget. The agent operates through the open-source Model Context Protocol (MCP) framework imple-mented within the PowerAgent platform [13], which connects the LLM to DIgSILENT PowerFactory. This controlled setting reproduces the experience-driven workflow used by TSOs and RTOs while keeping the candidate set, memory content, simulation budget, and allowed mitigation actions fixed for evaluation. 

B. Evaluation Metrics 

For this task, reproducibility does not require identical natural-language traces across runs. Instead, distance to the deterministic ground truth is measured by top-k overlap and ranking quality for critical-contingency selection, absolute er-rors in severity score and voltage extrema, mitigation success, wall-clock time, and constraint compliance. A run is counted as workflow-success only if the agent completes the ranking, simulation, and mitigation stages without violating the action budget or allowed mitigation set. To quantitatively assess each simulation outcome and support the ranking process, the following Key Performance Indicators (KPIs) are adopted:  

> •

Bus voltage extrema. The max and min per-unit bus voltages observed during the post-fault recovery window, denoted as V aft max and V aft min , together with the correspond-ing buses. These indicators capture localized over- and under-voltage conditions following the disturbance.  

> •

Stability flag. A binary indicator classifying the post-fault system response as stable or unstable.  

> •

Severity score. A scalar indicator S ∈ [0 , 1] , where higher values correspond to more severe contingencies. The score is computed using an Integral of Violation 

(IoV) approach based on post-fault voltage deviations. For each bus, the normalized under- and over-voltage violations are integrated over time and averaged across all X buses. Denoting by IoV lo (x) and IoV hi (x) the normalized under- and over-voltage integrals for bus x,the partial scores are defined as 

slo = clip [0 ,1] 

1

X

> X

X

> x=1

IoV lo (x)

!

, (2) 

shi = clip [0 ,1] 

1

X

> X

X

> x=1

IoV hi (x)

!

, (3) where the per-bus violations are normalized between activation and saturation thresholds ( 0.95 → 0.90 pu for under-voltage and 1.05 → 1.10 pu for over-voltage). The final severity score is computed as 

S =

(1, if system is unstable, 

wlo slo + whi shi , otherwise, (4) where equal weights are adopted, i.e., wlo = whi = 0 .5.The instability override ensures that contingencies leading to instability always receive the maximum severity score. 

C. Case Study 

The case study evaluates Claude Opus 4.7, Sonnet 4.6, and Haiku 4.5 by Anthropic, Gemini 3.1 Pro by Google, GPT-5.5 by OpenAI, and the open-weights Qwen2.5-Coder-7B model developed by Alibaba Cloud. Each model is run in ten independent sessions using the same benchmark inputs, semantic memory, simulator settings, and action constraints. Because LLM policies are stochastic, we report workflow success rates and median KPI estimates rather than requiring identical action transcripts. 2

The input prompt can be summarized in seven sequential steps:  

> •

Step 1 Read a CSV file containing the ten contingencies and query the semantic memory to verify whether the corresponding simulations are already available.  

> •

Step 2 If the simulations are not present in the memory, retrieve similar cases based on network topology, initial operating conditions, fault location, and fault duration.  

> •

Step 3 Use the retrieved knowledge to estimate the KPIs for each contingency.  

> •

Step 4 Rank the contingencies according to the KPIs.  

> •

Step 5 Select the three most critical contingencies and simulate them in DIgSILENT PowerFactory, storing the results and computing the corresponding KPIs.  

> •

Step 6 Analyze the simulation outcomes and compare them with the estimated values to validate or refine the initial reasoning.  

> •

Step 7 Evaluate possible countermeasures for the simu-lated contingencies, summarize their effects, and identify the solution with the greatest impact. The considered contingencies are listed below:  

> •

Three-phase short circuit at Bus 14 lasting 160 ms 

> 2The corresponding box plots are available in the GitHub repository.

TABLE IV: Workflow success rate achieved by each LLM.             

> Opus 4.7 Sonnet 4.6 Haiku 4.5 Gemini 3.1 Pro GPT-5.5 Qwen 7B
> Success rate (%) 90 90 70 100 100 0
> •

Three-phase short circuit at Bus 18 lasting 100 ms  

> •

Three-phase short circuit at Bus 05 lasting 180 ms  

> •

Three-phase short circuit at Bus 19 lasting 20 ms  

> •

Three-phase short circuit at Bus 15 lasting 100 ms  

> •

Three-phase short circuit at Line 05–06 lasting 200 ms  

> •

Three-phase short circuit at Line 02–25 lasting 160 ms  

> •

Three-phase short circuit at Line 06–11 lasting 60 ms  

> •

Three-phase short circuit at Line 04–05 lasting 20 ms  

> •

Three-phase short circuit at Line 08–09 lasting 200 ms All ten contingencies are simulated offline to define the de-terministic ground truth. The three most critical contingencies are L02–25@160 ms, L05–06@200 ms, and B05@180 ms. A trial is marked successful if the agent completes the tool workflow, selects these critical cases for simulation, correctly flags the instability at L02–25@160 ms, and evaluates only the allowed SC mitigation options. The resulting success rates over ten independent trials are reported in Table IV. Opus 4.7, Sonnet 4.6, Gemini 3.1 Pro, and GPT-5.5 reliably complete the workflow and identify the same critical contin-gencies; Haiku 4.5 completes 70% of trials, while Qwen7B fails to complete the MCP-based pipeline. 3 Failed Haiku and Qwen runs are mainly blocked by tool execution in DIgSILENT PowerFactory rather than by incorrect severity reasoning. As reported in TABLE V, completed proprietary-model runs correctly flag the L02–25@160 ms instability and estimate the remaining voltage-violation KPIs with small absolute errors. The mitigation stage considers Synchronous Condenser (SC) installations at buses 04, 16, and 26, with a budget of two 250 MVA units. Because these device configurations are new planning actions, the agent does not query semantic memory and must evaluate the options through fresh simulations. As shown in TABLE VI, completed LLM runs consistently find that SC04 alone is ineffective and that any stabilizing solution must include SC26 for the L02–25@160 ms contingency. Runtime is included as a process metric because a ranking that is accurate but too slow may be less useful for operational screening. Median completion times are 05:43 for GPT-5.5, 05:45 for Gemini 3.1 Pro, 07:05 for Opus 4.7, 07:22 for Sonnet 4.6, and 11:47 for Haiku 4.5, indicating that successful proprietary-model runs finish within minutes. These DSR results are benchmark outcomes, not an upper bound on agentic reproducibility. The benchmark fixes the faults, memory, simulator interface, actions, and metrics; users can still design more reproducible agents through deterministic planners, retrieval validators, tool-call checks, and repeated-run aggregation. 

> 3Qwen7B is the smallest tested Qwen variant; larger models were not tested because the available workstation has only 4 GB of VRAM.

TABLE V: Ground truth and LLM estimation of the KPIs for the three most critical contingencies. (voltages in pu)                                               

> Case Method SVaft max @Bus Vaft min @Bus
> L02-25@160 All LLMs 1––L05-06@200 Ground truth 0.053 1.1623@29 0.6554@31 Opus 4.7 0.043 1.1622@29 0.6968@31 Sonnet 4.6 0.040 1.1621@29 0.6971@31 Haiku 4.5 0.034 1.1618@29 0.679@31 Gemini 3.1 Pro 0.038 1.16@29 0.72@31 GPT-5.5 0.045 1.1620@29 0.6950@31 B05@180 Ground truth 0.0342 1.1527@29 0.7723@31 Opus 4.7 0.0356 1.1527@29 0.7658@31 Sonnet 4.6 0.0372 1.153@29 0.772@31 Haiku 4.5 0.031 1.1494@29 0.758@31 Gemini 3.1 Pro 0.0350 1.15@29 0.77@31 GPT-5.5 0.0356 1.1528@29 0.7659@31

TABLE VI: Dynamic security assessment of contingency L02-25@160 for different SC combinations.                                             

> Case Method SVaft max @Bus Vaft min @Bus
> SC04, SC16, SC04+SC16 All LLMs 1––SC26 Opus 4.7 0.0839 1.2198@29 0.7934@31 Sonnet 4.6 0.084 1.22@29 0.79@31 Haiku 4.5 0.084 1.219@29 0.793@31 Gemini 3.1 Pro 0.084 1.219@29 0.793@31 GPT-5.5 0.0839 1.2198@29 0.7934@31 SC04+SC26 Opus 4.7 0.932 1.2274@29 0.7501@31 Sonnet 4.6 0.93 1.227@29 0.75@31 Haiku 4.5 0.932 1.23@29 0.75@31 Gemini 3.1 Pro 0.932 1.227@29 0.750@31 GPT-5.5 0.932 1.2274@29 0.7501@31 SC16+SC26 All LLMs 0.0830 1.2147@29 0.7709@31

V. D ISCUSSION 

A. Why Agentic Evaluation is Needed 

The two proposed tasks are intentionally different from conventional supervised learning benchmarks. In a supervised transient stability classifier, the model receives a fixed feature vector and returns a label. In PowerAgentBench-Dyn, the agent receives an engineering objective and must decide how to use tools. This enables evaluation of capabilities that are critical for practical deployment: planning, tool selection, simulator error recovery, interpretation of plots, constraint following, and report generation. This design also avoids over-emphasizing token cost or single-shot accuracy. For dynamic studies, a slightly slower agent that produces a correct, auditable, and constraint-compliant result may be more valuable than a fast model that ignores an engineering restriction. The benchmark therefore separates final outcome, process efficiency, and constraint compliance. 

B. Ground Truth and Reproducibility 

We distinguish deterministic task reproducibility from prob-abilistic agent reproducibility. The task instance and evaluator are deterministic when the benchmark releases the model files, simulator version, integration settings, random seeds where applicable, fault definitions, semantic-memory content, allowed actions, and scoring code. For a fixed submitted trajectory, the simulator should reproduce the same pass/fail labels, severity scores, voltage extrema, and constraint checks. The agent layer is probabilistic: LLM sampling, hosted-model updates, tool-call timing, and simulator-recovery choices can change the action sequence even when the task instance is fixed. We therefore define an agent result as repro-ducible when repeated independent runs under the released harness produce statistically stable values of the declared metrics, rather than identical transcripts. For DMQ, these metrics include full-suite pass rate, waveform-fit measures, number of iterations, and constraint violations. For DSR, they include top-k recall or ranking distance, absolute severity-score and voltage-extrema errors, mitigation success, wall-clock time, and constraint violations. The case studies use ten independent runs and report success rates and median values to make this probabilistic reproducibility explicit. A practical challenge is that many industry dynamic models are confidential. The benchmark can address this by releasing synthetic and modified public test systems, plus anonymized model packages where possible. For IBR-focused model re-view, benchmark cases can use generic renewable energy models and injected parameter inconsistencies. For transient stability screening, public systems such as the IEEE 9-bus, IEEE 39-bus, and larger synthetic grids can provide initial testbeds, while the benchmark interface remains extensible to proprietary systems. 

C. Limitations and Future Work 

PowerAgentBench-Dyn is a first-step benchmark design rather than a complete replacement for human engineering judgement. The proposed tasks simplify many issues encoun-tered in production studies, including data confidentiality, protection model fidelity, EMT/RMS model consistency, and operator-specific criteria. Future work will expand the bench-mark to include more dynamic model families, EMT cases, oscillation-source identification, event replay from PMU data, and integration with open-source agent frameworks. Another important direction is human-in-the-loop evalua-tion. Many real workflows require an engineer to approve a proposed model change or mitigation action. The benchmark can include approval checkpoints where the agent must explain evidence and uncertainty before taking a high-impact action. VI. C ONCLUSION 

This paper introduces PowerAgentBench-Dyn, a benchmark framework for evaluating agentic AI in power system dynamic studies. The proposed benchmark focuses on tasks that are difficult to solve through deterministic scripting or single-shot optimization, but that are common in real engineering practice. We define two initial benchmark tasks: Dynamic Model Quality Review and Dynamic Security Risk Screening. The first evaluates whether an agent can run model quality tests, diagnose model issues, and recommend constrained corrections. The second evaluates whether an agent can use semantic memory and limited simulations to rank the most risky short-circuit contingencies from an unseen fault dataset, with an extension toward mitigation selection. Together, these tasks provide a foundation for reproducible evaluation of AI agents that interact with dynamic simulation tools and support future power system engineering workflows. DISCLAIMER 

The views expressed in this paper are the opinion of the authors and do not reflect the views of PJM Interconnection, L.L.C. or its Board of Managers, of which Le Xie is a member. REFERENCES [1] North American Electric Reliability Corporation and Texas Reliability Entity, “2022 odessa disturbance texas event: June 4, 2022,” NERC, Tech. Rep., Dec. 2022. [2] S. Yao, J. Zhao, D. Yu, N. Du, I. Shafran, K. Narasimhan, and Y. Cao, “React: Synergizing reasoning and acting in language models,” arXiv preprint arXiv:2210.03629 , 2022. [3] X. Liu et al. , “Agentbench: Evaluating llms as agents,” in International Conference on Learning Representations (ICLR) , 2024. [4] Y. Qin et al. , “Toolllm: Facilitating large language models to master 16000+ real-world apis,” in International Conference on Learning Representations (ICLR) , 2024. [5] C. E. Jimenez, J. Yang, A. Wettig, S. Yao, K. Pei, O. Press, and K. Narasimhan, “Swe-bench: Can language models resolve real-world github issues?” in International Conference on Learning Representations (ICLR) , 2024. [6] C. Mylonas, M. Foti, A. Pomarico, M. Duarte, Q. Zhang, and E. Var-varigos, “PowerAgentBench-SS: A benchmark for agentic ai in power system steady-state studies,” arXiv , 2026. [7] F. S. Fernandes, R. J. Bessa, and J. P. Lopes, “Evolving symbolic model for dynamic security assessment in power systems,” Journal of Modern Power Systems and Clean Energy , vol. 13, no. 4, pp. 1113–1126, 2025. [8] A. Mehrzad, M. Darmiani, Y. Mousavi, M. Shafie-Khah, and M. Aghamohammadi, “A review on data-driven security assessment of power systems: Trends and applications of artificial intelligence,” IEEE Access , vol. 11, pp. 78 671–78 685, 2023. [9] H. H. Sun, Q. F. Zhang, X. Luo, Z. Serritella, D. Hussey, and B. Marszalkowski, “Inverter-based resources model verification using electromagnetic transient playback simulation,” in 2024 IEEE Power & Energy Society General Meeting (PESGM) . IEEE, 2024, pp. 1–5. [10] M. Ni, J. D. McCalley, V. Vittal, and T. Tayyib, “Online risk-based security assessment,” IEEE Transactions on Power Systems , vol. 18, no. 1, pp. 258–265, 2003. [11] Y. Cheng, A. Yazdanpanah, A. Quedan, H. Davariki, J. Rose, J. Hariha-ran, and P. Gravois, “An enhanced dynamic model review tool for model quality test, validation and replication,” in IEEE Power and Energy Society General Meeting (PESGM) , 2025. [12] Y. Cheng, S.-H. Huang, Y. Zhang, and J. Conto, “Ercot dynamic model review platform development,” in IEEE Power and Energy Society General Meeting (PESGM) , 2018, pp. 1–5. [13] Q. Zhang and L. Xie, “PowerAgent: A road map toward agentic intel-ligence in power systems: Foundation model, model context protocol, and workflow,” IEEE Power and Energy Magazine , vol. 23, no. 5, pp. 93–101, 2025.